&HEAD CHID='JH_NIJ_frp_cone', /
&TIME DT=1., T_END=3442.5 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.3901, DENSITY=1897.0, EMISSIVITY=0.9500, SPECIFIC_HEAT=1.4121, /
&RAMP ID='CONE-RAMP', T=0.0, F=0.0000, /
&RAMP ID='CONE-RAMP', T=7.5, F=88.9000, /
&RAMP ID='CONE-RAMP', T=15.0, F=182.6000, /
&RAMP ID='CONE-RAMP', T=22.5, F=215.2000, /
&RAMP ID='CONE-RAMP', T=30.0, F=243.8000, /
&RAMP ID='CONE-RAMP', T=37.5, F=231.0000, /
&RAMP ID='CONE-RAMP', T=45.0, F=215.2000, /
&RAMP ID='CONE-RAMP', T=52.5, F=204.6000, /
&RAMP ID='CONE-RAMP', T=60.0, F=194.5000, /
&RAMP ID='CONE-RAMP', T=67.5, F=182.9000, /
&RAMP ID='CONE-RAMP', T=75.0, F=171.1000, /
&RAMP ID='CONE-RAMP', T=82.5, F=165.6000, /
&RAMP ID='CONE-RAMP', T=90.0, F=160.8000, /
&RAMP ID='CONE-RAMP', T=97.5, F=154.7000, /
&RAMP ID='CONE-RAMP', T=105.0, F=148.6000, /
&RAMP ID='CONE-RAMP', T=112.5, F=145.2000, /
&RAMP ID='CONE-RAMP', T=120.0, F=142.2000, /
&RAMP ID='CONE-RAMP', T=127.5, F=142.3000, /
&RAMP ID='CONE-RAMP', T=135.0, F=142.9000, /
&RAMP ID='CONE-RAMP', T=142.5, F=141.8000, /
&RAMP ID='CONE-RAMP', T=150.0, F=140.3000, /
&RAMP ID='CONE-RAMP', T=157.5, F=137.6000, /
&RAMP ID='CONE-RAMP', T=165.0, F=134.7000, /
&RAMP ID='CONE-RAMP', T=172.5, F=132.4000, /
&RAMP ID='CONE-RAMP', T=180.0, F=130.2000, /
&RAMP ID='CONE-RAMP', T=187.5, F=128.0000, /
&RAMP ID='CONE-RAMP', T=195.0, F=125.8000, /
&RAMP ID='CONE-RAMP', T=202.5, F=125.9000, /
&RAMP ID='CONE-RAMP', T=210.0, F=126.4000, /
&RAMP ID='CONE-RAMP', T=217.5, F=127.0000, /
&RAMP ID='CONE-RAMP', T=225.0, F=127.6000, /
&RAMP ID='CONE-RAMP', T=232.5, F=127.1000, /
&RAMP ID='CONE-RAMP', T=240.0, F=126.3000, /
&RAMP ID='CONE-RAMP', T=247.5, F=124.8000, /
&RAMP ID='CONE-RAMP', T=255.0, F=123.2000, /
&RAMP ID='CONE-RAMP', T=262.5, F=122.9000, /
&RAMP ID='CONE-RAMP', T=270.0, F=122.9000, /
&RAMP ID='CONE-RAMP', T=277.5, F=123.5000, /
&RAMP ID='CONE-RAMP', T=285.0, F=124.2000, /
&RAMP ID='CONE-RAMP', T=292.5, F=124.9000, /
&RAMP ID='CONE-RAMP', T=300.0, F=125.4000, /
&RAMP ID='CONE-RAMP', T=307.5, F=126.1000, /
&RAMP ID='CONE-RAMP', T=315.0, F=126.7000, /
&RAMP ID='CONE-RAMP', T=322.5, F=127.7000, /
&RAMP ID='CONE-RAMP', T=330.0, F=128.7000, /
&RAMP ID='CONE-RAMP', T=337.5, F=129.4000, /
&RAMP ID='CONE-RAMP', T=345.0, F=130.1000, /
&RAMP ID='CONE-RAMP', T=352.5, F=130.6000, /
&RAMP ID='CONE-RAMP', T=360.0, F=131.1000, /
&RAMP ID='CONE-RAMP', T=367.5, F=131.9000, /
&RAMP ID='CONE-RAMP', T=375.0, F=132.6000, /
&RAMP ID='CONE-RAMP', T=382.5, F=134.9000, /
&RAMP ID='CONE-RAMP', T=390.0, F=137.7000, /
&RAMP ID='CONE-RAMP', T=397.5, F=138.0000, /
&RAMP ID='CONE-RAMP', T=405.0, F=137.4000, /
&RAMP ID='CONE-RAMP', T=412.5, F=138.1000, /
&RAMP ID='CONE-RAMP', T=420.0, F=139.3000, /
&RAMP ID='CONE-RAMP', T=427.5, F=139.4000, /
&RAMP ID='CONE-RAMP', T=435.0, F=139.1000, /
&RAMP ID='CONE-RAMP', T=442.5, F=140.3000, /
&RAMP ID='CONE-RAMP', T=450.0, F=142.2000, /
&RAMP ID='CONE-RAMP', T=457.5, F=145.9000, /
&RAMP ID='CONE-RAMP', T=465.0, F=150.4000, /
&RAMP ID='CONE-RAMP', T=472.5, F=152.0000, /
&RAMP ID='CONE-RAMP', T=480.0, F=152.4000, /
&RAMP ID='CONE-RAMP', T=487.5, F=152.1000, /
&RAMP ID='CONE-RAMP', T=495.0, F=151.5000, /
&RAMP ID='CONE-RAMP', T=502.5, F=151.2000, /
&RAMP ID='CONE-RAMP', T=510.0, F=150.9000, /
&RAMP ID='CONE-RAMP', T=517.5, F=151.5000, /
&RAMP ID='CONE-RAMP', T=525.0, F=152.7000, /
&RAMP ID='CONE-RAMP', T=532.5, F=154.8000, /
&RAMP ID='CONE-RAMP', T=540.0, F=157.4000, /
&RAMP ID='CONE-RAMP', T=547.5, F=158.4000, /
&RAMP ID='CONE-RAMP', T=555.0, F=158.6000, /
&RAMP ID='CONE-RAMP', T=562.5, F=158.9000, /
&RAMP ID='CONE-RAMP', T=570.0, F=159.4000, /
&RAMP ID='CONE-RAMP', T=577.5, F=160.4000, /
&RAMP ID='CONE-RAMP', T=585.0, F=161.9000, /
&RAMP ID='CONE-RAMP', T=592.5, F=163.6000, /
&RAMP ID='CONE-RAMP', T=600.0, F=165.5000, /
&RAMP ID='CONE-RAMP', T=607.5, F=166.6000, /
&RAMP ID='CONE-RAMP', T=615.0, F=167.2000, /
&RAMP ID='CONE-RAMP', T=622.5, F=167.7000, /
&RAMP ID='CONE-RAMP', T=630.0, F=168.2000, /
&RAMP ID='CONE-RAMP', T=637.5, F=168.8000, /
&RAMP ID='CONE-RAMP', T=645.0, F=169.5000, /
&RAMP ID='CONE-RAMP', T=652.5, F=170.5000, /
&RAMP ID='CONE-RAMP', T=660.0, F=171.8000, /
&RAMP ID='CONE-RAMP', T=667.5, F=172.4000, /
&RAMP ID='CONE-RAMP', T=675.0, F=172.7000, /
&RAMP ID='CONE-RAMP', T=682.5, F=172.6000, /
&RAMP ID='CONE-RAMP', T=690.0, F=172.2000, /
&RAMP ID='CONE-RAMP', T=697.5, F=172.0000, /
&RAMP ID='CONE-RAMP', T=705.0, F=171.9000, /
&RAMP ID='CONE-RAMP', T=712.5, F=171.2000, /
&RAMP ID='CONE-RAMP', T=720.0, F=169.9000, /
&RAMP ID='CONE-RAMP', T=727.5, F=169.0000, /
&RAMP ID='CONE-RAMP', T=735.0, F=168.3000, /
&RAMP ID='CONE-RAMP', T=742.5, F=168.6000, /
&RAMP ID='CONE-RAMP', T=750.0, F=169.7000, /
&RAMP ID='CONE-RAMP', T=757.5, F=169.5000, /
&RAMP ID='CONE-RAMP', T=765.0, F=168.1000, /
&RAMP ID='CONE-RAMP', T=772.5, F=165.9000, /
&RAMP ID='CONE-RAMP', T=780.0, F=163.0000, /
&RAMP ID='CONE-RAMP', T=787.5, F=161.2000, /
&RAMP ID='CONE-RAMP', T=795.0, F=160.3000, /
&RAMP ID='CONE-RAMP', T=802.5, F=159.2000, /
&RAMP ID='CONE-RAMP', T=810.0, F=157.9000, /
&RAMP ID='CONE-RAMP', T=817.5, F=156.7000, /
&RAMP ID='CONE-RAMP', T=825.0, F=155.8000, /
&RAMP ID='CONE-RAMP', T=832.5, F=155.0000, /
&RAMP ID='CONE-RAMP', T=840.0, F=154.2000, /
&RAMP ID='CONE-RAMP', T=847.5, F=151.7000, /
&RAMP ID='CONE-RAMP', T=855.0, F=147.3000, /
&RAMP ID='CONE-RAMP', T=862.5, F=143.3000, /
&RAMP ID='CONE-RAMP', T=870.0, F=139.5000, /
&RAMP ID='CONE-RAMP', T=877.5, F=137.5000, /
&RAMP ID='CONE-RAMP', T=885.0, F=137.5000, /
&RAMP ID='CONE-RAMP', T=892.5, F=135.6000, /
&RAMP ID='CONE-RAMP', T=900.0, F=131.3000, /
&RAMP ID='CONE-RAMP', T=907.5, F=127.6000, /
&RAMP ID='CONE-RAMP', T=915.0, F=124.6000, /
&RAMP ID='CONE-RAMP', T=922.5, F=122.6000, /
&RAMP ID='CONE-RAMP', T=930.0, F=122.2000, /
&RAMP ID='CONE-RAMP', T=937.5, F=120.8000, /
&RAMP ID='CONE-RAMP', T=945.0, F=118.1000, /
&RAMP ID='CONE-RAMP', T=952.5, F=115.8000, /
&RAMP ID='CONE-RAMP', T=960.0, F=113.8000, /
&RAMP ID='CONE-RAMP', T=967.5, F=111.7000, /
&RAMP ID='CONE-RAMP', T=975.0, F=109.4000, /
&RAMP ID='CONE-RAMP', T=982.5, F=106.4000, /
&RAMP ID='CONE-RAMP', T=990.0, F=102.5000, /
&RAMP ID='CONE-RAMP', T=997.5, F=99.7000, /
&RAMP ID='CONE-RAMP', T=1005.0, F=98.6000, /
&RAMP ID='CONE-RAMP', T=1012.5, F=97.1000, /
&RAMP ID='CONE-RAMP', T=1020.0, F=94.6000, /
&RAMP ID='CONE-RAMP', T=1027.5, F=92.0000, /
&RAMP ID='CONE-RAMP', T=1035.0, F=89.1000, /
&RAMP ID='CONE-RAMP', T=1042.5, F=86.0000, /
&RAMP ID='CONE-RAMP', T=1050.0, F=82.6000, /
&RAMP ID='CONE-RAMP', T=1057.5, F=79.2000, /
&RAMP ID='CONE-RAMP', T=1065.0, F=75.9000, /
&RAMP ID='CONE-RAMP', T=1072.5, F=73.7000, /
&RAMP ID='CONE-RAMP', T=1080.0, F=73.4000, /
&RAMP ID='CONE-RAMP', T=1087.5, F=72.3000, /
&RAMP ID='CONE-RAMP', T=1095.0, F=69.7000, /
&RAMP ID='CONE-RAMP', T=1102.5, F=67.0000, /
&RAMP ID='CONE-RAMP', T=1110.0, F=64.4000, /
&RAMP ID='CONE-RAMP', T=1117.5, F=61.7000, /
&RAMP ID='CONE-RAMP', T=1125.0, F=58.7000, /
&RAMP ID='CONE-RAMP', T=1132.5, F=55.4000, /
&RAMP ID='CONE-RAMP', T=1140.0, F=51.8000, /
&RAMP ID='CONE-RAMP', T=1147.5, F=48.2000, /
&RAMP ID='CONE-RAMP', T=1155.0, F=44.6000, /
&RAMP ID='CONE-RAMP', T=1162.5, F=41.7000, /
&RAMP ID='CONE-RAMP', T=1170.0, F=40.5000, /
&RAMP ID='CONE-RAMP', T=1177.5, F=39.0000, /
&RAMP ID='CONE-RAMP', T=1185.0, F=36.9000, /
&RAMP ID='CONE-RAMP', T=1192.5, F=34.1000, /
&RAMP ID='CONE-RAMP', T=1200.0, F=29.8000, /
&RAMP ID='CONE-RAMP', T=1207.5, F=26.0000, /
&RAMP ID='CONE-RAMP', T=1215.0, F=23.9000, /
&RAMP ID='CONE-RAMP', T=1222.5, F=21.8000, /
&RAMP ID='CONE-RAMP', T=1230.0, F=20.2000, /
&RAMP ID='CONE-RAMP', T=1237.5, F=18.7000, /
&RAMP ID='CONE-RAMP', T=1245.0, F=17.9000, /
&RAMP ID='CONE-RAMP', T=1252.5, F=16.9000, /
&RAMP ID='CONE-RAMP', T=1260.0, F=15.7000, /
&RAMP ID='CONE-RAMP', T=1267.5, F=14.3000, /
&RAMP ID='CONE-RAMP', T=1275.0, F=12.2000, /
&RAMP ID='CONE-RAMP', T=1282.5, F=10.5000, /
&RAMP ID='CONE-RAMP', T=1290.0, F=10.3000, /
&RAMP ID='CONE-RAMP', T=1297.5, F=10.0000, /
&RAMP ID='CONE-RAMP', T=1305.0, F=9.2000, /
&RAMP ID='CONE-RAMP', T=1312.5, F=8.6000, /
&RAMP ID='CONE-RAMP', T=1320.0, F=8.9000, /
&RAMP ID='CONE-RAMP', T=1327.5, F=8.9000, /
&RAMP ID='CONE-RAMP', T=1335.0, F=7.9000, /
&RAMP ID='CONE-RAMP', T=1342.5, F=7.2000, /
&RAMP ID='CONE-RAMP', T=1350.0, F=7.2000, /
&RAMP ID='CONE-RAMP', T=1357.5, F=7.4000, /
&RAMP ID='CONE-RAMP', T=1365.0, F=7.7000, /
&RAMP ID='CONE-RAMP', T=1372.5, F=8.0000, /
&RAMP ID='CONE-RAMP', T=1380.0, F=8.4000, /
&RAMP ID='CONE-RAMP', T=1387.5, F=8.8000, /
&RAMP ID='CONE-RAMP', T=1395.0, F=8.7000, /
&RAMP ID='CONE-RAMP', T=1402.5, F=8.6000, /
&RAMP ID='CONE-RAMP', T=1410.0, F=7.9000, /
&RAMP ID='CONE-RAMP', T=1417.5, F=7.3000, /
&RAMP ID='CONE-RAMP', T=1425.0, F=6.8000, /
&RAMP ID='CONE-RAMP', T=1432.5, F=6.5000, /
&RAMP ID='CONE-RAMP', T=1440.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=1447.5, F=7.9000, /
&RAMP ID='CONE-RAMP', T=1455.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=1462.5, F=6.8000, /
&RAMP ID='CONE-RAMP', T=1470.0, F=7.1000, /
&RAMP ID='CONE-RAMP', T=1477.5, F=7.4000, /
&RAMP ID='CONE-RAMP', T=1485.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=1492.5, F=7.2000, /
&RAMP ID='CONE-RAMP', T=1500.0, F=6.8000, /
&RAMP ID='CONE-RAMP', T=1507.5, F=6.4000, /
&RAMP ID='CONE-RAMP', T=1515.0, F=6.9000, /
&RAMP ID='CONE-RAMP', T=1522.5, F=7.3000, /
&RAMP ID='CONE-RAMP', T=1530.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=1537.5, F=5.8000, /
&RAMP ID='CONE-RAMP', T=1545.0, F=6.2000, /
&RAMP ID='CONE-RAMP', T=1552.5, F=6.6000, /
&RAMP ID='CONE-RAMP', T=1560.0, F=6.2000, /
&RAMP ID='CONE-RAMP', T=1567.5, F=5.8000, /
&RAMP ID='CONE-RAMP', T=1575.0, F=6.3000, /
&RAMP ID='CONE-RAMP', T=1582.5, F=6.7000, /
&RAMP ID='CONE-RAMP', T=1590.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=1597.5, F=6.1000, /
&RAMP ID='CONE-RAMP', T=1605.0, F=4.7000, /
&RAMP ID='CONE-RAMP', T=1612.5, F=3.3000, /
&RAMP ID='CONE-RAMP', T=1620.0, F=3.3000, /
&RAMP ID='CONE-RAMP', T=1627.5, F=3.2000, /
&RAMP ID='CONE-RAMP', T=1635.0, F=3.4000, /
&RAMP ID='CONE-RAMP', T=1642.5, F=3.6000, /
&RAMP ID='CONE-RAMP', T=1650.0, F=3.2000, /
&RAMP ID='CONE-RAMP', T=1657.5, F=2.9000, /
&RAMP ID='CONE-RAMP', T=1665.0, F=3.4000, /
&RAMP ID='CONE-RAMP', T=1672.5, F=3.8000, /
&RAMP ID='CONE-RAMP', T=1680.0, F=4.1000, /
&RAMP ID='CONE-RAMP', T=1687.5, F=4.3000, /
&RAMP ID='CONE-RAMP', T=1695.0, F=4.0000, /
&RAMP ID='CONE-RAMP', T=1702.5, F=3.8000, /
&RAMP ID='CONE-RAMP', T=1710.0, F=4.0000, /
&RAMP ID='CONE-RAMP', T=1717.5, F=4.2000, /
&RAMP ID='CONE-RAMP', T=1725.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=1732.5, F=5.5000, /
&RAMP ID='CONE-RAMP', T=1740.0, F=5.2000, /
&RAMP ID='CONE-RAMP', T=1747.5, F=4.9000, /
&RAMP ID='CONE-RAMP', T=1755.0, F=4.6000, /
&RAMP ID='CONE-RAMP', T=1762.5, F=4.3000, /
&RAMP ID='CONE-RAMP', T=1770.0, F=3.6000, /
&RAMP ID='CONE-RAMP', T=1777.5, F=2.9000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=418.3, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.2158, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0127,0.0127, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=25.0000, DEVC_ID='IGNITION_DEVC-25', /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=49.0651, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=418.3, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=418.3, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.2158, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0127,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=76.2158, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=418.3, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-70', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=418.3, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-70', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.2158, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0127,0.0127, /
&RAMP ID='IGNITION_RAMP-70', T=0.0, F=70.0000, DEVC_ID='IGNITION_DEVC-70', /
&RAMP ID='IGNITION_RAMP-70', T=1.0, F=97.4426, /
&VENT ID='SAMPLE-70', SURF_ID='SAMPLE-70', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-70', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=418.3, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-70', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-70', /
&DEVC ID='IGNITION_DEVC-70', CTRL_ID='IGNITION-CTRL-70', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-70', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-70', NO_UPDATE_DEVC_ID='IGNITION_DEVC-70', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
