&HEAD CHID='JH_NIJ_white_pine_cone', /
&TIME DT=1., T_END=3903.8 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.3121, DENSITY=499.0, EMISSIVITY=0.9035, SPECIFIC_HEAT=0.5963, /
&RAMP ID='CONE-RAMP', T=0.0, F=0.0000, /
&RAMP ID='CONE-RAMP', T=7.5, F=66.9000, /
&RAMP ID='CONE-RAMP', T=15.0, F=133.3000, /
&RAMP ID='CONE-RAMP', T=22.5, F=175.0000, /
&RAMP ID='CONE-RAMP', T=30.0, F=215.5000, /
&RAMP ID='CONE-RAMP', T=37.5, F=211.9000, /
&RAMP ID='CONE-RAMP', T=45.0, F=204.9000, /
&RAMP ID='CONE-RAMP', T=52.5, F=197.0000, /
&RAMP ID='CONE-RAMP', T=60.0, F=188.9000, /
&RAMP ID='CONE-RAMP', T=67.5, F=183.2000, /
&RAMP ID='CONE-RAMP', T=75.0, F=177.8000, /
&RAMP ID='CONE-RAMP', T=82.5, F=171.9000, /
&RAMP ID='CONE-RAMP', T=90.0, F=165.9000, /
&RAMP ID='CONE-RAMP', T=97.5, F=162.2000, /
&RAMP ID='CONE-RAMP', T=105.0, F=158.9000, /
&RAMP ID='CONE-RAMP', T=112.5, F=157.5000, /
&RAMP ID='CONE-RAMP', T=120.0, F=156.5000, /
&RAMP ID='CONE-RAMP', T=127.5, F=154.2000, /
&RAMP ID='CONE-RAMP', T=135.0, F=151.5000, /
&RAMP ID='CONE-RAMP', T=142.5, F=148.9000, /
&RAMP ID='CONE-RAMP', T=150.0, F=146.3000, /
&RAMP ID='CONE-RAMP', T=157.5, F=141.3000, /
&RAMP ID='CONE-RAMP', T=165.0, F=135.5000, /
&RAMP ID='CONE-RAMP', T=172.5, F=131.5000, /
&RAMP ID='CONE-RAMP', T=180.0, F=128.3000, /
&RAMP ID='CONE-RAMP', T=187.5, F=124.7000, /
&RAMP ID='CONE-RAMP', T=195.0, F=121.1000, /
&RAMP ID='CONE-RAMP', T=202.5, F=118.9000, /
&RAMP ID='CONE-RAMP', T=210.0, F=117.4000, /
&RAMP ID='CONE-RAMP', T=217.5, F=116.1000, /
&RAMP ID='CONE-RAMP', T=225.0, F=114.9000, /
&RAMP ID='CONE-RAMP', T=232.5, F=114.9000, /
&RAMP ID='CONE-RAMP', T=240.0, F=115.6000, /
&RAMP ID='CONE-RAMP', T=247.5, F=115.5000, /
&RAMP ID='CONE-RAMP', T=255.0, F=114.9000, /
&RAMP ID='CONE-RAMP', T=262.5, F=114.4000, /
&RAMP ID='CONE-RAMP', T=270.0, F=113.8000, /
&RAMP ID='CONE-RAMP', T=277.5, F=112.9000, /
&RAMP ID='CONE-RAMP', T=285.0, F=111.7000, /
&RAMP ID='CONE-RAMP', T=292.5, F=111.2000, /
&RAMP ID='CONE-RAMP', T=300.0, F=111.4000, /
&RAMP ID='CONE-RAMP', T=307.5, F=111.6000, /
&RAMP ID='CONE-RAMP', T=315.0, F=111.8000, /
&RAMP ID='CONE-RAMP', T=322.5, F=112.0000, /
&RAMP ID='CONE-RAMP', T=330.0, F=112.0000, /
&RAMP ID='CONE-RAMP', T=337.5, F=112.9000, /
&RAMP ID='CONE-RAMP', T=345.0, F=114.5000, /
&RAMP ID='CONE-RAMP', T=352.5, F=115.2000, /
&RAMP ID='CONE-RAMP', T=360.0, F=114.8000, /
&RAMP ID='CONE-RAMP', T=367.5, F=113.9000, /
&RAMP ID='CONE-RAMP', T=375.0, F=112.6000, /
&RAMP ID='CONE-RAMP', T=382.5, F=111.8000, /
&RAMP ID='CONE-RAMP', T=390.0, F=112.0000, /
&RAMP ID='CONE-RAMP', T=397.5, F=112.3000, /
&RAMP ID='CONE-RAMP', T=405.0, F=113.1000, /
&RAMP ID='CONE-RAMP', T=412.5, F=113.6000, /
&RAMP ID='CONE-RAMP', T=420.0, F=113.9000, /
&RAMP ID='CONE-RAMP', T=427.5, F=114.1000, /
&RAMP ID='CONE-RAMP', T=435.0, F=114.1000, /
&RAMP ID='CONE-RAMP', T=442.5, F=114.0000, /
&RAMP ID='CONE-RAMP', T=450.0, F=113.7000, /
&RAMP ID='CONE-RAMP', T=457.5, F=113.8000, /
&RAMP ID='CONE-RAMP', T=465.0, F=115.3000, /
&RAMP ID='CONE-RAMP', T=472.5, F=117.0000, /
&RAMP ID='CONE-RAMP', T=480.0, F=119.4000, /
&RAMP ID='CONE-RAMP', T=487.5, F=122.3000, /
&RAMP ID='CONE-RAMP', T=495.0, F=126.4000, /
&RAMP ID='CONE-RAMP', T=502.5, F=129.7000, /
&RAMP ID='CONE-RAMP', T=510.0, F=130.1000, /
&RAMP ID='CONE-RAMP', T=517.5, F=130.8000, /
&RAMP ID='CONE-RAMP', T=525.0, F=132.5000, /
&RAMP ID='CONE-RAMP', T=532.5, F=134.1000, /
&RAMP ID='CONE-RAMP', T=540.0, F=135.7000, /
&RAMP ID='CONE-RAMP', T=547.5, F=136.8000, /
&RAMP ID='CONE-RAMP', T=555.0, F=135.1000, /
&RAMP ID='CONE-RAMP', T=562.5, F=134.1000, /
&RAMP ID='CONE-RAMP', T=570.0, F=137.2000, /
&RAMP ID='CONE-RAMP', T=577.5, F=140.1000, /
&RAMP ID='CONE-RAMP', T=585.0, F=141.4000, /
&RAMP ID='CONE-RAMP', T=592.5, F=142.7000, /
&RAMP ID='CONE-RAMP', T=600.0, F=143.6000, /
&RAMP ID='CONE-RAMP', T=607.5, F=144.5000, /
&RAMP ID='CONE-RAMP', T=615.0, F=146.0000, /
&RAMP ID='CONE-RAMP', T=622.5, F=147.5000, /
&RAMP ID='CONE-RAMP', T=630.0, F=149.9000, /
&RAMP ID='CONE-RAMP', T=637.5, F=152.3000, /
&RAMP ID='CONE-RAMP', T=645.0, F=154.7000, /
&RAMP ID='CONE-RAMP', T=652.5, F=157.0000, /
&RAMP ID='CONE-RAMP', T=660.0, F=157.3000, /
&RAMP ID='CONE-RAMP', T=667.5, F=157.5000, /
&RAMP ID='CONE-RAMP', T=675.0, F=146.9000, /
&RAMP ID='CONE-RAMP', T=682.5, F=135.9000, /
&RAMP ID='CONE-RAMP', T=690.0, F=124.8000, /
&RAMP ID='CONE-RAMP', T=697.5, F=113.6000, /
&RAMP ID='CONE-RAMP', T=705.0, F=102.5000, /
&RAMP ID='CONE-RAMP', T=712.5, F=91.4000, /
&RAMP ID='CONE-RAMP', T=720.0, F=83.0000, /
&RAMP ID='CONE-RAMP', T=727.5, F=75.0000, /
&RAMP ID='CONE-RAMP', T=735.0, F=69.8000, /
&RAMP ID='CONE-RAMP', T=742.5, F=65.1000, /
&RAMP ID='CONE-RAMP', T=750.0, F=61.2000, /
&RAMP ID='CONE-RAMP', T=757.5, F=57.4000, /
&RAMP ID='CONE-RAMP', T=765.0, F=47.6000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=463.3, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.6533, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0191,0.0127, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=25.0000, DEVC_ID='IGNITION_DEVC-25', /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=48.4983, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=463.3, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=463.3, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.6533, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0191,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=75.6533, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=463.3, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-70', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=463.3, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-70', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.6533, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0191,0.0127, /
&RAMP ID='IGNITION_RAMP-70', T=0.0, F=70.0000, DEVC_ID='IGNITION_DEVC-70', /
&RAMP ID='IGNITION_RAMP-70', T=1.0, F=96.8791, /
&VENT ID='SAMPLE-70', SURF_ID='SAMPLE-70', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-70', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=463.3, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-70', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-70', /
&DEVC ID='IGNITION_DEVC-70', CTRL_ID='IGNITION-CTRL-70', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-70', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-70', NO_UPDATE_DEVC_ID='IGNITION_DEVC-70', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
