&HEAD CHID='JH_OSB', /
&TIME DT=1., T_END=1815.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=12800, SOOT_YIELD=0.011 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.384, DENSITY=573, EMISSIVITY=0.927, SPECIFIC_HEAT=0.630, /
&RAMP ID='CONE_16p10_025', T=0.0000, F=3.0, /
&RAMP ID='CONE_16p10_025', T=7.5000, F=48.2, /
&RAMP ID='CONE_16p10_025', T=15.0000, F=130.4, /
&RAMP ID='CONE_16p10_025', T=22.5000, F=153.9, /
&RAMP ID='CONE_16p10_025', T=45.0000, F=144.5, /
&RAMP ID='CONE_16p10_025', T=60.0000, F=149.9, /
&RAMP ID='CONE_16p10_025', T=81.7500, F=150.6, /
&RAMP ID='CONE_16p10_025', T=97.5000, F=136.4, /
&RAMP ID='CONE_16p10_025', T=105.0000, F=132.5, /
&RAMP ID='CONE_16p10_025', T=112.5000, F=131.3, /
&RAMP ID='CONE_16p10_025', T=135.0000, F=122.0, /
&RAMP ID='CONE_16p10_025', T=150.0000, F=112.8, /
&RAMP ID='CONE_16p10_025', T=163.5000, F=108.6, /
&RAMP ID='CONE_16p10_025', T=187.5000, F=104.6, /
&RAMP ID='CONE_16p10_025', T=225.0000, F=107.9, /
&RAMP ID='CONE_16p10_025', T=245.2500, F=105.0, /
&RAMP ID='CONE_16p10_025', T=262.5000, F=105.0, /
&RAMP ID='CONE_16p10_025', T=292.5000, F=94.5, /
&RAMP ID='CONE_16p10_025', T=327.0000, F=92.3, /
&RAMP ID='CONE_16p10_025', T=382.5000, F=88.7, /
&RAMP ID='CONE_16p10_025', T=408.7500, F=84.7, /
&RAMP ID='CONE_16p10_025', T=450.0000, F=84.7, /
&RAMP ID='CONE_16p10_025', T=490.5000, F=89.3, /
&RAMP ID='CONE_16p10_025', T=510.0000, F=92.9, /
&RAMP ID='CONE_16p10_025', T=572.2500, F=113.0, /
&RAMP ID='CONE_16p10_025', T=615.0000, F=127.3, /
&RAMP ID='CONE_16p10_025', T=654.0000, F=135.9, /
&RAMP ID='CONE_16p10_025', T=675.0000, F=137.8, /
&RAMP ID='CONE_16p10_025', T=712.5000, F=146.9, /
&RAMP ID='CONE_16p10_025', T=735.7500, F=147.0, /
&RAMP ID='CONE_16p10_025', T=742.5000, F=142.7, /
&RAMP ID='CONE_16p10_025', T=765.0000, F=100.4, /
&RAMP ID='CONE_16p10_025', T=780.0000, F=80.9, /
&RAMP ID='CONE_16p10_025', T=795.0000, F=56.9, /
&RAMP ID='CONE_16p10_025', T=802.5000, F=52.3, /
&RAMP ID='CONE_16p10_025', T=810.0000, F=37.5, /
&RAMP ID='CONE_16p10_025', T=817.5000, F=0.0, /
&RAMP ID='CONE_16p10_025', T=818.5000, F=0.0, /
&RAMP ID='CONE_16p10_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_16p10_050', T=15.0000, F=138.7, /
&RAMP ID='CONE_16p10_050', T=30.0000, F=215.8, /
&RAMP ID='CONE_16p10_050', T=45.0000, F=225.6, /
&RAMP ID='CONE_16p10_050', T=60.0000, F=224.5, /
&RAMP ID='CONE_16p10_050', T=67.5000, F=219.6, /
&RAMP ID='CONE_16p10_050', T=75.0000, F=214.1, /
&RAMP ID='CONE_16p10_050', T=89.2500, F=195.7, /
&RAMP ID='CONE_16p10_050', T=105.0000, F=178.4, /
&RAMP ID='CONE_16p10_050', T=120.0000, F=168.5, /
&RAMP ID='CONE_16p10_050', T=178.5000, F=144.4, /
&RAMP ID='CONE_16p10_050', T=195.0000, F=143.1, /
&RAMP ID='CONE_16p10_050', T=225.0000, F=131.8, /
&RAMP ID='CONE_16p10_050', T=267.7500, F=126.8, /
&RAMP ID='CONE_16p10_050', T=357.0000, F=118.7, /
&RAMP ID='CONE_16p10_050', T=446.2500, F=137.8, /
&RAMP ID='CONE_16p10_050', T=502.5000, F=144.1, /
&RAMP ID='CONE_16p10_050', T=535.5000, F=158.2, /
&RAMP ID='CONE_16p10_050', T=562.5000, F=168.2, /
&RAMP ID='CONE_16p10_050', T=577.5000, F=161.9, /
&RAMP ID='CONE_16p10_050', T=624.7500, F=74.6, /
&RAMP ID='CONE_16p10_050', T=637.5000, F=56.8, /
&RAMP ID='CONE_16p10_050', T=652.5000, F=47.2, /
&RAMP ID='CONE_16p10_050', T=667.5000, F=25.2, /
&RAMP ID='CONE_16p10_050', T=675.0000, F=0.0, /
&RAMP ID='CONE_16p10_050', T=714.0000, F=0.0, /
&RAMP ID='CONE_16p10_050', T=803.2500, F=0.0, /
&RAMP ID='CONE_16p10_050', T=892.5000, F=0.0, /
&RAMP ID='CONE_16p10_050', T=893.5000, F=0.0, /
&RAMP ID='CONE_16p10_070', T=0.0000, F=0.0, /
&RAMP ID='CONE_16p10_070', T=15.0000, F=199.8, /
&RAMP ID='CONE_16p10_070', T=30.0000, F=260.2, /
&RAMP ID='CONE_16p10_070', T=45.0000, F=263.9, /
&RAMP ID='CONE_16p10_070', T=75.0000, F=245.6, /
&RAMP ID='CONE_16p10_070', T=90.7500, F=220.6, /
&RAMP ID='CONE_16p10_070', T=120.0000, F=197.3, /
&RAMP ID='CONE_16p10_070', T=181.5000, F=176.2, /
&RAMP ID='CONE_16p10_070', T=195.0000, F=171.1, /
&RAMP ID='CONE_16p10_070', T=210.0000, F=158.1, /
&RAMP ID='CONE_16p10_070', T=272.2500, F=149.0, /
&RAMP ID='CONE_16p10_070', T=315.0000, F=147.3, /
&RAMP ID='CONE_16p10_070', T=363.0000, F=157.9, /
&RAMP ID='CONE_16p10_070', T=453.7500, F=148.8, /
&RAMP ID='CONE_16p10_070', T=525.0000, F=150.3, /
&RAMP ID='CONE_16p10_070', T=532.5000, F=149.3, /
&RAMP ID='CONE_16p10_070', T=544.5000, F=136.8, /
&RAMP ID='CONE_16p10_070', T=547.5000, F=132.7, /
&RAMP ID='CONE_16p10_070', T=562.5000, F=91.4, /
&RAMP ID='CONE_16p10_070', T=577.5000, F=64.0, /
&RAMP ID='CONE_16p10_070', T=585.0000, F=45.5, /
&RAMP ID='CONE_16p10_070', T=592.5000, F=0.0, /
&RAMP ID='CONE_16p10_070', T=635.2500, F=0.0, /
&RAMP ID='CONE_16p10_070', T=726.0000, F=0.0, /
&RAMP ID='CONE_16p10_070', T=816.7500, F=0.0, /
&RAMP ID='CONE_16p10_070', T=907.5000, F=0.0, /
&RAMP ID='CONE_16p10_070', T=908.5000, F=0.0, /
&SURF ID='SAMPLE-CONE_16p10_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.61e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_16p10_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_16p10_050','CONE_16p10_070',REFERENCE_HEAT_FLUX=50,70,REFERENCE_THICKNESS=1.61e-02,1.61e-02,THICKNESS(1:2)=1.61e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_16p10_025_noign', SURF_ID='SAMPLE-CONE_16p10_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_16p10_025', SURF_ID='SAMPLE-CONE_16p10_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_16p10_025', /
&DEVC ID='WALL TEMPERATURE-CONE_16p10_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_16p10_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_16p10_025', /
&DEVC ID='TIGN-CONE_16p10_025', XYZ=0,0,0, SETPOINT=90.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_16p10_025', CTRL_ID='IGNITION-CTRL-CONE_16p10_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_16p10_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_16p10_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_16p10_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_16p10_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.61e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_16p10_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_16p10_025','CONE_16p10_070',REFERENCE_HEAT_FLUX=25,70,REFERENCE_THICKNESS=1.61e-02,1.61e-02,THICKNESS(1:2)=1.61e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_16p10_050_noign', SURF_ID='SAMPLE-CONE_16p10_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_16p10_050', SURF_ID='SAMPLE-CONE_16p10_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_16p10_050', /
&DEVC ID='WALL TEMPERATURE-CONE_16p10_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_16p10_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_16p10_050', /
&DEVC ID='TIGN-CONE_16p10_050', XYZ=0,0,0, SETPOINT=15.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_16p10_050', CTRL_ID='IGNITION-CTRL-CONE_16p10_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_16p10_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_16p10_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_16p10_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_16p10_070_noign', EXTERNAL_FLUX=70, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.61e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_16p10_070', EXTERNAL_FLUX=70, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_16p10_025','CONE_16p10_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.61e-02,1.61e-02,THICKNESS(1:2)=1.61e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_16p10_070_noign', SURF_ID='SAMPLE-CONE_16p10_070_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_16p10_070', SURF_ID='SAMPLE-CONE_16p10_070', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_16p10_070', /
&DEVC ID='WALL TEMPERATURE-CONE_16p10_070', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_16p10_070', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_16p10_070', /
&DEVC ID='TIGN-CONE_16p10_070', XYZ=0,0,0, SETPOINT=0.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_16p10_070', CTRL_ID='IGNITION-CTRL-CONE_16p10_070', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_16p10_070', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_16p10_070', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_16p10_070', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
