&HEAD CHID='JH_Plywood', /
&TIME DT=1., T_END=2400.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=21600, SOOT_YIELD=0.006 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.295, DENSITY=625, EMISSIVITY=1.000, SPECIFIC_HEAT=3.131, /
&RAMP ID='CONE_6p35_025', T=0.0000, F=12.7, /
&RAMP ID='CONE_6p35_025', T=3.0000, F=17.8, /
&RAMP ID='CONE_6p35_025', T=18.0000, F=135.6, /
&RAMP ID='CONE_6p35_025', T=33.0000, F=182.4, /
&RAMP ID='CONE_6p35_025', T=48.0000, F=166.5, /
&RAMP ID='CONE_6p35_025', T=78.0000, F=168.1, /
&RAMP ID='CONE_6p35_025', T=108.0000, F=162.9, /
&RAMP ID='CONE_6p35_025', T=111.3000, F=166.0, /
&RAMP ID='CONE_6p35_025', T=123.0000, F=177.1, /
&RAMP ID='CONE_6p35_025', T=153.0000, F=250.8, /
&RAMP ID='CONE_6p35_025', T=168.0000, F=274.3, /
&RAMP ID='CONE_6p35_025', T=183.0000, F=286.4, /
&RAMP ID='CONE_6p35_025', T=198.0000, F=282.4, /
&RAMP ID='CONE_6p35_025', T=213.0000, F=249.5, /
&RAMP ID='CONE_6p35_025', T=222.6000, F=189.5, /
&RAMP ID='CONE_6p35_025', T=228.0000, F=155.7, /
&RAMP ID='CONE_6p35_025', T=243.0000, F=83.4, /
&RAMP ID='CONE_6p35_025', T=251.0000, F=66.6, /
&RAMP ID='CONE_6p35_025', T=273.0000, F=54.0, /
&RAMP ID='CONE_6p35_025', T=333.9000, F=44.8, /
&RAMP ID='CONE_6p35_025', T=445.2000, F=40.0, /
&RAMP ID='CONE_6p35_025', T=556.5000, F=36.6, /
&RAMP ID='CONE_6p35_025', T=667.8000, F=33.4, /
&RAMP ID='CONE_6p35_025', T=708.0000, F=32.3, /
&RAMP ID='CONE_6p35_025', T=713.0000, F=0.0, /
&RAMP ID='CONE_6p35_025', T=779.1000, F=0.0, /
&RAMP ID='CONE_6p35_025', T=890.4000, F=0.0, /
&RAMP ID='CONE_6p35_025', T=1001.7000, F=0.0, /
&RAMP ID='CONE_6p35_025', T=1113.0000, F=0.0, /
&RAMP ID='CONE_6p35_025', T=1114.0000, F=0.0, /
&RAMP ID='CONE_6p35_050', T=0.0000, F=32.3, /
&RAMP ID='CONE_6p35_050', T=12.0000, F=176.7, /
&RAMP ID='CONE_6p35_050', T=27.0000, F=244.7, /
&RAMP ID='CONE_6p35_050', T=42.0000, F=252.0, /
&RAMP ID='CONE_6p35_050', T=62.0000, F=272.0, /
&RAMP ID='CONE_6p35_050', T=72.0000, F=257.7, /
&RAMP ID='CONE_6p35_050', T=87.0000, F=224.1, /
&RAMP ID='CONE_6p35_050', T=102.0000, F=233.4, /
&RAMP ID='CONE_6p35_050', T=118.2000, F=283.6, /
&RAMP ID='CONE_6p35_050', T=132.0000, F=344.0, /
&RAMP ID='CONE_6p35_050', T=147.0000, F=350.6, /
&RAMP ID='CONE_6p35_050', T=162.0000, F=278.8, /
&RAMP ID='CONE_6p35_050', T=177.0000, F=121.8, /
&RAMP ID='CONE_6p35_050', T=192.0000, F=68.5, /
&RAMP ID='CONE_6p35_050', T=207.0000, F=59.2, /
&RAMP ID='CONE_6p35_050', T=236.4000, F=51.8, /
&RAMP ID='CONE_6p35_050', T=354.6000, F=44.4, /
&RAMP ID='CONE_6p35_050', T=472.8000, F=38.7, /
&RAMP ID='CONE_6p35_050', T=591.0000, F=33.0, /
&RAMP ID='CONE_6p35_050', T=709.2000, F=25.4, /
&RAMP ID='CONE_6p35_050', T=827.4000, F=18.1, /
&RAMP ID='CONE_6p35_050', T=945.6000, F=10.8, /
&RAMP ID='CONE_6p35_050', T=1063.8000, F=4.9, /
&RAMP ID='CONE_6p35_050', T=1182.0000, F=1.5, /
&RAMP ID='CONE_6p35_050', T=1183.0000, F=0.0, /
&RAMP ID='CONE_6p35_075', T=0.0000, F=43.3, /
&RAMP ID='CONE_6p35_075', T=9.0000, F=220.5, /
&RAMP ID='CONE_6p35_075', T=23.0000, F=333.6, /
&RAMP ID='CONE_6p35_075', T=53.0000, F=318.0, /
&RAMP ID='CONE_6p35_075', T=68.0000, F=291.4, /
&RAMP ID='CONE_6p35_075', T=73.0000, F=289.5, /
&RAMP ID='CONE_6p35_075', T=83.0000, F=304.9, /
&RAMP ID='CONE_6p35_075', T=113.0000, F=402.6, /
&RAMP ID='CONE_6p35_075', T=119.3000, F=402.1, /
&RAMP ID='CONE_6p35_075', T=128.0000, F=401.3, /
&RAMP ID='CONE_6p35_075', T=143.0000, F=302.4, /
&RAMP ID='CONE_6p35_075', T=158.0000, F=110.5, /
&RAMP ID='CONE_6p35_075', T=173.0000, F=68.1, /
&RAMP ID='CONE_6p35_075', T=188.0000, F=58.3, /
&RAMP ID='CONE_6p35_075', T=238.6000, F=54.1, /
&RAMP ID='CONE_6p35_075', T=357.9000, F=47.8, /
&RAMP ID='CONE_6p35_075', T=477.2000, F=40.6, /
&RAMP ID='CONE_6p35_075', T=596.5000, F=35.4, /
&RAMP ID='CONE_6p35_075', T=715.8000, F=21.2, /
&RAMP ID='CONE_6p35_075', T=835.1000, F=8.3, /
&RAMP ID='CONE_6p35_075', T=954.4000, F=2.2, /
&RAMP ID='CONE_6p35_075', T=1073.7000, F=0.4, /
&RAMP ID='CONE_6p35_075', T=1193.0000, F=0.0, /
&RAMP ID='CONE_6p35_075', T=1194.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_6p35_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=6.35e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_6p35_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_6p35_050','CONE_6p35_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=6.35e-03,6.35e-03,THICKNESS(1:2)=6.35e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_6p35_025_noign', SURF_ID='SAMPLE-CONE_6p35_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_6p35_025', SURF_ID='SAMPLE-CONE_6p35_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_6p35_025', /
&DEVC ID='WALL TEMPERATURE-CONE_6p35_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_6p35_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_6p35_025', /
&DEVC ID='TIGN-CONE_6p35_025', XYZ=0,0,0, SETPOINT=87.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_6p35_025', CTRL_ID='IGNITION-CTRL-CONE_6p35_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_6p35_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_6p35_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_6p35_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_6p35_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=6.35e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_6p35_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_6p35_025','CONE_6p35_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=6.35e-03,6.35e-03,THICKNESS(1:2)=6.35e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_6p35_050_noign', SURF_ID='SAMPLE-CONE_6p35_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_6p35_050', SURF_ID='SAMPLE-CONE_6p35_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_6p35_050', /
&DEVC ID='WALL TEMPERATURE-CONE_6p35_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_6p35_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_6p35_050', /
&DEVC ID='TIGN-CONE_6p35_050', XYZ=0,0,0, SETPOINT=18.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_6p35_050', CTRL_ID='IGNITION-CTRL-CONE_6p35_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_6p35_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_6p35_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_6p35_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_6p35_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=6.35e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_6p35_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_6p35_025','CONE_6p35_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=6.35e-03,6.35e-03,THICKNESS(1:2)=6.35e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_6p35_075_noign', SURF_ID='SAMPLE-CONE_6p35_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_6p35_075', SURF_ID='SAMPLE-CONE_6p35_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_6p35_075', /
&DEVC ID='WALL TEMPERATURE-CONE_6p35_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_6p35_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_6p35_075', /
&DEVC ID='TIGN-CONE_6p35_075', XYZ=0,0,0, SETPOINT=7.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_6p35_075', CTRL_ID='IGNITION-CTRL-CONE_6p35_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_6p35_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_6p35_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_6p35_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
