&HEAD CHID='JH_Vinyl_Ester_Resin_FRP', /
&TIME DT=1., T_END=3150.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=19400, SOOT_YIELD=0.180 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.544, DENSITY=1600, EMISSIVITY=0.800, SPECIFIC_HEAT=4.000, /
&RAMP ID='CONE_4p50_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_4p50_035', T=7.5000, F=16.6, /
&RAMP ID='CONE_4p50_035', T=15.0000, F=46.6, /
&RAMP ID='CONE_4p50_035', T=22.5000, F=67.8, /
&RAMP ID='CONE_4p50_035', T=30.0000, F=80.7, /
&RAMP ID='CONE_4p50_035', T=37.5000, F=89.5, /
&RAMP ID='CONE_4p50_035', T=52.5000, F=97.5, /
&RAMP ID='CONE_4p50_035', T=102.0000, F=110.5, /
&RAMP ID='CONE_4p50_035', T=120.0000, F=112.9, /
&RAMP ID='CONE_4p50_035', T=135.0000, F=110.0, /
&RAMP ID='CONE_4p50_035', T=165.0000, F=98.9, /
&RAMP ID='CONE_4p50_035', T=187.5000, F=83.8, /
&RAMP ID='CONE_4p50_035', T=204.0000, F=76.4, /
&RAMP ID='CONE_4p50_035', T=232.5000, F=69.9, /
&RAMP ID='CONE_4p50_035', T=255.0000, F=69.1, /
&RAMP ID='CONE_4p50_035', T=262.5000, F=69.8, /
&RAMP ID='CONE_4p50_035', T=292.5000, F=81.2, /
&RAMP ID='CONE_4p50_035', T=306.0000, F=84.2, /
&RAMP ID='CONE_4p50_035', T=367.5000, F=88.7, /
&RAMP ID='CONE_4p50_035', T=382.5000, F=80.5, /
&RAMP ID='CONE_4p50_035', T=397.5000, F=77.3, /
&RAMP ID='CONE_4p50_035', T=408.0000, F=77.9, /
&RAMP ID='CONE_4p50_035', T=427.5000, F=78.5, /
&RAMP ID='CONE_4p50_035', T=457.5000, F=71.4, /
&RAMP ID='CONE_4p50_035', T=487.5000, F=68.1, /
&RAMP ID='CONE_4p50_035', T=510.0000, F=68.9, /
&RAMP ID='CONE_4p50_035', T=532.5000, F=70.1, /
&RAMP ID='CONE_4p50_035', T=577.5000, F=77.7, /
&RAMP ID='CONE_4p50_035', T=612.0000, F=76.6, /
&RAMP ID='CONE_4p50_035', T=652.5000, F=78.7, /
&RAMP ID='CONE_4p50_035', T=697.5000, F=74.8, /
&RAMP ID='CONE_4p50_035', T=714.0000, F=75.3, /
&RAMP ID='CONE_4p50_035', T=742.5000, F=74.7, /
&RAMP ID='CONE_4p50_035', T=772.5000, F=77.0, /
&RAMP ID='CONE_4p50_035', T=816.0000, F=75.4, /
&RAMP ID='CONE_4p50_035', T=862.5000, F=76.6, /
&RAMP ID='CONE_4p50_035', T=918.0000, F=61.3, /
&RAMP ID='CONE_4p50_035', T=967.5000, F=40.6, /
&RAMP ID='CONE_4p50_035', T=982.5000, F=38.7, /
&RAMP ID='CONE_4p50_035', T=997.5000, F=32.6, /
&RAMP ID='CONE_4p50_035', T=1012.5000, F=16.8, /
&RAMP ID='CONE_4p50_035', T=1020.0000, F=0.0, /
&RAMP ID='CONE_4p50_035', T=1021.0000, F=0.0, /
&RAMP ID='CONE_4p50_050', T=0.0000, F=3.4, /
&RAMP ID='CONE_4p50_050', T=7.5000, F=21.6, /
&RAMP ID='CONE_4p50_050', T=15.0000, F=51.1, /
&RAMP ID='CONE_4p50_050', T=22.5000, F=70.6, /
&RAMP ID='CONE_4p50_050', T=30.0000, F=85.1, /
&RAMP ID='CONE_4p50_050', T=37.5000, F=94.8, /
&RAMP ID='CONE_4p50_050', T=45.0000, F=103.0, /
&RAMP ID='CONE_4p50_050', T=52.5000, F=107.7, /
&RAMP ID='CONE_4p50_050', T=67.5000, F=110.6, /
&RAMP ID='CONE_4p50_050', T=97.5000, F=110.2, /
&RAMP ID='CONE_4p50_050', T=112.5000, F=96.0, /
&RAMP ID='CONE_4p50_050', T=129.0000, F=83.8, /
&RAMP ID='CONE_4p50_050', T=142.5000, F=78.5, /
&RAMP ID='CONE_4p50_050', T=150.0000, F=77.4, /
&RAMP ID='CONE_4p50_050', T=165.0000, F=75.5, /
&RAMP ID='CONE_4p50_050', T=187.5000, F=76.3, /
&RAMP ID='CONE_4p50_050', T=202.5000, F=89.5, /
&RAMP ID='CONE_4p50_050', T=232.5000, F=107.5, /
&RAMP ID='CONE_4p50_050', T=240.0000, F=110.3, /
&RAMP ID='CONE_4p50_050', T=258.0000, F=111.8, /
&RAMP ID='CONE_4p50_050', T=262.5000, F=112.0, /
&RAMP ID='CONE_4p50_050', T=270.0000, F=111.2, /
&RAMP ID='CONE_4p50_050', T=277.5000, F=107.1, /
&RAMP ID='CONE_4p50_050', T=300.0000, F=88.3, /
&RAMP ID='CONE_4p50_050', T=330.0000, F=72.4, /
&RAMP ID='CONE_4p50_050', T=352.5000, F=67.9, /
&RAMP ID='CONE_4p50_050', T=387.0000, F=66.8, /
&RAMP ID='CONE_4p50_050', T=405.0000, F=73.5, /
&RAMP ID='CONE_4p50_050', T=450.0000, F=102.5, /
&RAMP ID='CONE_4p50_050', T=465.0000, F=105.6, /
&RAMP ID='CONE_4p50_050', T=516.0000, F=104.5, /
&RAMP ID='CONE_4p50_050', T=562.5000, F=101.6, /
&RAMP ID='CONE_4p50_050', T=592.5000, F=97.8, /
&RAMP ID='CONE_4p50_050', T=645.0000, F=97.7, /
&RAMP ID='CONE_4p50_050', T=682.5000, F=102.4, /
&RAMP ID='CONE_4p50_050', T=735.0000, F=100.3, /
&RAMP ID='CONE_4p50_050', T=774.0000, F=101.9, /
&RAMP ID='CONE_4p50_050', T=787.5000, F=100.6, /
&RAMP ID='CONE_4p50_050', T=825.0000, F=101.2, /
&RAMP ID='CONE_4p50_050', T=862.5000, F=95.4, /
&RAMP ID='CONE_4p50_050', T=885.0000, F=84.9, /
&RAMP ID='CONE_4p50_050', T=903.0000, F=74.4, /
&RAMP ID='CONE_4p50_050', T=915.0000, F=69.4, /
&RAMP ID='CONE_4p50_050', T=937.5000, F=66.5, /
&RAMP ID='CONE_4p50_050', T=952.5000, F=62.5, /
&RAMP ID='CONE_4p50_050', T=975.0000, F=52.8, /
&RAMP ID='CONE_4p50_050', T=1032.0000, F=35.8, /
&RAMP ID='CONE_4p50_050', T=1035.0000, F=35.0, /
&RAMP ID='CONE_4p50_050', T=1042.5000, F=27.7, /
&RAMP ID='CONE_4p50_050', T=1050.0000, F=0.0, /
&RAMP ID='CONE_4p50_050', T=1161.0000, F=0.0, /
&RAMP ID='CONE_4p50_050', T=1290.0000, F=0.0, /
&RAMP ID='CONE_4p50_050', T=1291.0000, F=0.0, /
&RAMP ID='CONE_4p50_075', T=0.0000, F=9.3, /
&RAMP ID='CONE_4p50_075', T=15.0000, F=35.6, /
&RAMP ID='CONE_4p50_075', T=22.5000, F=44.2, /
&RAMP ID='CONE_4p50_075', T=30.0000, F=50.8, /
&RAMP ID='CONE_4p50_075', T=52.5000, F=62.4, /
&RAMP ID='CONE_4p50_075', T=75.0000, F=88.1, /
&RAMP ID='CONE_4p50_075', T=90.0000, F=99.8, /
&RAMP ID='CONE_4p50_075', T=97.5000, F=101.5, /
&RAMP ID='CONE_4p50_075', T=112.5000, F=100.3, /
&RAMP ID='CONE_4p50_075', T=138.7500, F=103.8, /
&RAMP ID='CONE_4p50_075', T=187.5000, F=103.9, /
&RAMP ID='CONE_4p50_075', T=225.0000, F=98.6, /
&RAMP ID='CONE_4p50_075', T=255.0000, F=98.0, /
&RAMP ID='CONE_4p50_075', T=277.5000, F=105.1, /
&RAMP ID='CONE_4p50_075', T=345.0000, F=109.7, /
&RAMP ID='CONE_4p50_075', T=367.5000, F=109.4, /
&RAMP ID='CONE_4p50_075', T=397.5000, F=105.4, /
&RAMP ID='CONE_4p50_075', T=416.2500, F=106.3, /
&RAMP ID='CONE_4p50_075', T=427.5000, F=109.6, /
&RAMP ID='CONE_4p50_075', T=457.5000, F=111.7, /
&RAMP ID='CONE_4p50_075', T=517.5000, F=130.6, /
&RAMP ID='CONE_4p50_075', T=555.0000, F=133.3, /
&RAMP ID='CONE_4p50_075', T=607.5000, F=136.4, /
&RAMP ID='CONE_4p50_075', T=622.5000, F=134.6, /
&RAMP ID='CONE_4p50_075', T=637.5000, F=135.7, /
&RAMP ID='CONE_4p50_075', T=660.0000, F=124.7, /
&RAMP ID='CONE_4p50_075', T=682.5000, F=123.3, /
&RAMP ID='CONE_4p50_075', T=693.7500, F=119.8, /
&RAMP ID='CONE_4p50_075', T=735.0000, F=116.8, /
&RAMP ID='CONE_4p50_075', T=750.0000, F=107.7, /
&RAMP ID='CONE_4p50_075', T=772.5000, F=101.6, /
&RAMP ID='CONE_4p50_075', T=832.5000, F=100.0, /
&RAMP ID='CONE_4p50_075', T=855.0000, F=97.6, /
&RAMP ID='CONE_4p50_075', T=885.0000, F=89.2, /
&RAMP ID='CONE_4p50_075', T=915.0000, F=89.8, /
&RAMP ID='CONE_4p50_075', T=952.5000, F=85.9, /
&RAMP ID='CONE_4p50_075', T=967.5000, F=86.8, /
&RAMP ID='CONE_4p50_075', T=971.2500, F=84.9, /
&RAMP ID='CONE_4p50_075', T=997.5000, F=71.8, /
&RAMP ID='CONE_4p50_075', T=1050.0000, F=60.2, /
&RAMP ID='CONE_4p50_075', T=1080.0000, F=39.6, /
&RAMP ID='CONE_4p50_075', T=1110.0000, F=32.5, /
&RAMP ID='CONE_4p50_075', T=1140.0000, F=25.3, /
&RAMP ID='CONE_4p50_075', T=1147.5000, F=19.9, /
&RAMP ID='CONE_4p50_075', T=1155.0000, F=0.0, /
&RAMP ID='CONE_4p50_075', T=1248.7500, F=0.0, /
&RAMP ID='CONE_4p50_075', T=1387.5000, F=0.0, /
&RAMP ID='CONE_4p50_075', T=1388.5000, F=0.0, /
&SURF ID='SAMPLE-CONE_4p50_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.50e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p50_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p50_050','CONE_4p50_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=4.50e-03,4.50e-03,THICKNESS(1:2)=4.50e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p50_035_noign', SURF_ID='SAMPLE-CONE_4p50_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p50_035', SURF_ID='SAMPLE-CONE_4p50_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p50_035', /
&DEVC ID='WALL TEMPERATURE-CONE_4p50_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p50_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p50_035', /
&DEVC ID='TIGN-CONE_4p50_035', XYZ=0,0,0, SETPOINT=555.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p50_035', CTRL_ID='IGNITION-CTRL-CONE_4p50_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p50_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p50_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p50_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p50_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.50e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p50_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p50_035','CONE_4p50_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=4.50e-03,4.50e-03,THICKNESS(1:2)=4.50e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p50_050_noign', SURF_ID='SAMPLE-CONE_4p50_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p50_050', SURF_ID='SAMPLE-CONE_4p50_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p50_050', /
&DEVC ID='WALL TEMPERATURE-CONE_4p50_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p50_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p50_050', /
&DEVC ID='TIGN-CONE_4p50_050', XYZ=0,0,0, SETPOINT=285.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p50_050', CTRL_ID='IGNITION-CTRL-CONE_4p50_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p50_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p50_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p50_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p50_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.50e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p50_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p50_035','CONE_4p50_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=4.50e-03,4.50e-03,THICKNESS(1:2)=4.50e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p50_075_noign', SURF_ID='SAMPLE-CONE_4p50_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p50_075', SURF_ID='SAMPLE-CONE_4p50_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p50_075', /
&DEVC ID='WALL TEMPERATURE-CONE_4p50_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p50_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p50_075', /
&DEVC ID='TIGN-CONE_4p50_075', XYZ=0,0,0, SETPOINT=187.50, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p50_075', CTRL_ID='IGNITION-CTRL-CONE_4p50_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p50_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p50_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p50_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
