&HEAD CHID='JH_White_Spruce', /
&TIME DT=1., T_END=5380.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=12000, SOOT_YIELD=0.015 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.243, DENSITY=430, EMISSIVITY=0.901, SPECIFIC_HEAT=1.104, /
&RAMP ID='CONE_37p22_025', T=0.0000, F=10.4, /
&RAMP ID='CONE_37p22_025', T=10.0000, F=135.6, /
&RAMP ID='CONE_37p22_025', T=20.0000, F=187.9, /
&RAMP ID='CONE_37p22_025', T=30.0000, F=147.6, /
&RAMP ID='CONE_37p22_025', T=40.0000, F=115.2, /
&RAMP ID='CONE_37p22_025', T=70.0000, F=80.4, /
&RAMP ID='CONE_37p22_025', T=90.0000, F=77.9, /
&RAMP ID='CONE_37p22_025', T=120.0000, F=67.8, /
&RAMP ID='CONE_37p22_025', T=170.0000, F=67.8, /
&RAMP ID='CONE_37p22_025', T=259.0000, F=56.3, /
&RAMP ID='CONE_37p22_025', T=310.0000, F=50.2, /
&RAMP ID='CONE_37p22_025', T=340.0000, F=52.0, /
&RAMP ID='CONE_37p22_025', T=410.0000, F=48.0, /
&RAMP ID='CONE_37p22_025', T=440.0000, F=49.3, /
&RAMP ID='CONE_37p22_025', T=470.0000, F=44.3, /
&RAMP ID='CONE_37p22_025', T=518.0000, F=46.7, /
&RAMP ID='CONE_37p22_025', T=600.0000, F=45.2, /
&RAMP ID='CONE_37p22_025', T=710.0000, F=50.9, /
&RAMP ID='CONE_37p22_025', T=777.0000, F=50.8, /
&RAMP ID='CONE_37p22_025', T=860.0000, F=52.0, /
&RAMP ID='CONE_37p22_025', T=960.0000, F=46.6, /
&RAMP ID='CONE_37p22_025', T=980.0000, F=48.4, /
&RAMP ID='CONE_37p22_025', T=1000.0000, F=43.7, /
&RAMP ID='CONE_37p22_025', T=1036.0000, F=43.7, /
&RAMP ID='CONE_37p22_025', T=1150.0000, F=39.0, /
&RAMP ID='CONE_37p22_025', T=1180.0000, F=41.8, /
&RAMP ID='CONE_37p22_025', T=1240.0000, F=38.7, /
&RAMP ID='CONE_37p22_025', T=1295.0000, F=43.1, /
&RAMP ID='CONE_37p22_025', T=1380.0000, F=43.7, /
&RAMP ID='CONE_37p22_025', T=1440.0000, F=47.6, /
&RAMP ID='CONE_37p22_025', T=1554.0000, F=47.1, /
&RAMP ID='CONE_37p22_025', T=1720.0000, F=47.8, /
&RAMP ID='CONE_37p22_025', T=1813.0000, F=44.0, /
&RAMP ID='CONE_37p22_025', T=1850.0000, F=43.0, /
&RAMP ID='CONE_37p22_025', T=1890.0000, F=46.8, /
&RAMP ID='CONE_37p22_025', T=1950.0000, F=44.7, /
&RAMP ID='CONE_37p22_025', T=2072.0000, F=50.4, /
&RAMP ID='CONE_37p22_025', T=2140.0000, F=52.5, /
&RAMP ID='CONE_37p22_025', T=2210.0000, F=60.0, /
&RAMP ID='CONE_37p22_025', T=2260.0000, F=58.3, /
&RAMP ID='CONE_37p22_025', T=2331.0000, F=61.6, /
&RAMP ID='CONE_37p22_025', T=2360.0000, F=65.4, /
&RAMP ID='CONE_37p22_025', T=2400.0000, F=64.3, /
&RAMP ID='CONE_37p22_025', T=2440.0000, F=55.0, /
&RAMP ID='CONE_37p22_025', T=2590.0000, F=34.7, /
&RAMP ID='CONE_37p22_025', T=2591.0000, F=0.0, /
&RAMP ID='CONE_37p22_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_37p22_050', T=20.0000, F=180.8, /
&RAMP ID='CONE_37p22_050', T=30.0000, F=174.7, /
&RAMP ID='CONE_37p22_050', T=50.0000, F=142.9, /
&RAMP ID='CONE_37p22_050', T=70.0000, F=122.7, /
&RAMP ID='CONE_37p22_050', T=90.0000, F=107.5, /
&RAMP ID='CONE_37p22_050', T=140.0000, F=88.8, /
&RAMP ID='CONE_37p22_050', T=268.0000, F=73.7, /
&RAMP ID='CONE_37p22_050', T=370.0000, F=68.7, /
&RAMP ID='CONE_37p22_050', T=460.0000, F=73.7, /
&RAMP ID='CONE_37p22_050', T=536.0000, F=71.0, /
&RAMP ID='CONE_37p22_050', T=650.0000, F=62.9, /
&RAMP ID='CONE_37p22_050', T=680.0000, F=65.2, /
&RAMP ID='CONE_37p22_050', T=804.0000, F=61.5, /
&RAMP ID='CONE_37p22_050', T=860.0000, F=67.7, /
&RAMP ID='CONE_37p22_050', T=900.0000, F=64.8, /
&RAMP ID='CONE_37p22_050', T=960.0000, F=67.2, /
&RAMP ID='CONE_37p22_050', T=1030.0000, F=65.7, /
&RAMP ID='CONE_37p22_050', T=1072.0000, F=62.6, /
&RAMP ID='CONE_37p22_050', T=1130.0000, F=60.8, /
&RAMP ID='CONE_37p22_050', T=1190.0000, F=67.0, /
&RAMP ID='CONE_37p22_050', T=1240.0000, F=67.1, /
&RAMP ID='CONE_37p22_050', T=1270.0000, F=63.3, /
&RAMP ID='CONE_37p22_050', T=1340.0000, F=64.5, /
&RAMP ID='CONE_37p22_050', T=1470.0000, F=64.2, /
&RAMP ID='CONE_37p22_050', T=1510.0000, F=66.5, /
&RAMP ID='CONE_37p22_050', T=1570.0000, F=62.0, /
&RAMP ID='CONE_37p22_050', T=1608.0000, F=66.5, /
&RAMP ID='CONE_37p22_050', T=1650.0000, F=67.0, /
&RAMP ID='CONE_37p22_050', T=1750.0000, F=79.7, /
&RAMP ID='CONE_37p22_050', T=1810.0000, F=79.3, /
&RAMP ID='CONE_37p22_050', T=1830.0000, F=84.4, /
&RAMP ID='CONE_37p22_050', T=1876.0000, F=87.7, /
&RAMP ID='CONE_37p22_050', T=1890.0000, F=87.1, /
&RAMP ID='CONE_37p22_050', T=1930.0000, F=98.1, /
&RAMP ID='CONE_37p22_050', T=1960.0000, F=97.6, /
&RAMP ID='CONE_37p22_050', T=1990.0000, F=93.2, /
&RAMP ID='CONE_37p22_050', T=2020.0000, F=78.5, /
&RAMP ID='CONE_37p22_050', T=2050.0000, F=69.8, /
&RAMP ID='CONE_37p22_050', T=2060.0000, F=64.2, /
&RAMP ID='CONE_37p22_050', T=2090.0000, F=58.2, /
&RAMP ID='CONE_37p22_050', T=2140.0000, F=42.6, /
&RAMP ID='CONE_37p22_050', T=2144.0000, F=25.5, /
&RAMP ID='CONE_37p22_050', T=2150.0000, F=0.0, /
&RAMP ID='CONE_37p22_050', T=2412.0000, F=0.0, /
&RAMP ID='CONE_37p22_050', T=2680.0000, F=0.0, /
&RAMP ID='CONE_37p22_050', T=2681.0000, F=0.0, /
&RAMP ID='CONE_37p22_070', T=0.0000, F=0.0, /
&RAMP ID='CONE_37p22_070', T=10.0000, F=110.1, /
&RAMP ID='CONE_37p22_070', T=20.0000, F=180.6, /
&RAMP ID='CONE_37p22_070', T=30.0000, F=214.5, /
&RAMP ID='CONE_37p22_070', T=50.0000, F=164.5, /
&RAMP ID='CONE_37p22_070', T=70.0000, F=136.7, /
&RAMP ID='CONE_37p22_070', T=80.0000, F=127.3, /
&RAMP ID='CONE_37p22_070', T=90.0000, F=122.6, /
&RAMP ID='CONE_37p22_070', T=190.0000, F=110.9, /
&RAMP ID='CONE_37p22_070', T=230.0000, F=97.6, /
&RAMP ID='CONE_37p22_070', T=269.0000, F=92.1, /
&RAMP ID='CONE_37p22_070', T=300.0000, F=91.4, /
&RAMP ID='CONE_37p22_070', T=360.0000, F=76.3, /
&RAMP ID='CONE_37p22_070', T=440.0000, F=71.5, /
&RAMP ID='CONE_37p22_070', T=538.0000, F=74.6, /
&RAMP ID='CONE_37p22_070', T=600.0000, F=73.2, /
&RAMP ID='CONE_37p22_070', T=670.0000, F=77.2, /
&RAMP ID='CONE_37p22_070', T=710.0000, F=71.0, /
&RAMP ID='CONE_37p22_070', T=807.0000, F=65.4, /
&RAMP ID='CONE_37p22_070', T=1076.0000, F=66.7, /
&RAMP ID='CONE_37p22_070', T=1240.0000, F=70.6, /
&RAMP ID='CONE_37p22_070', T=1310.0000, F=80.7, /
&RAMP ID='CONE_37p22_070', T=1345.0000, F=80.2, /
&RAMP ID='CONE_37p22_070', T=1430.0000, F=81.1, /
&RAMP ID='CONE_37p22_070', T=1614.0000, F=100.0, /
&RAMP ID='CONE_37p22_070', T=1680.0000, F=100.7, /
&RAMP ID='CONE_37p22_070', T=1750.0000, F=106.5, /
&RAMP ID='CONE_37p22_070', T=1780.0000, F=96.4, /
&RAMP ID='CONE_37p22_070', T=1800.0000, F=96.5, /
&RAMP ID='CONE_37p22_070', T=1810.0000, F=93.2, /
&RAMP ID='CONE_37p22_070', T=1840.0000, F=71.5, /
&RAMP ID='CONE_37p22_070', T=1883.0000, F=65.9, /
&RAMP ID='CONE_37p22_070', T=1930.0000, F=55.0, /
&RAMP ID='CONE_37p22_070', T=1950.0000, F=54.0, /
&RAMP ID='CONE_37p22_070', T=1960.0000, F=43.4, /
&RAMP ID='CONE_37p22_070', T=1970.0000, F=0.0, /
&RAMP ID='CONE_37p22_070', T=2152.0000, F=0.0, /
&RAMP ID='CONE_37p22_070', T=2421.0000, F=0.0, /
&RAMP ID='CONE_37p22_070', T=2690.0000, F=0.0, /
&RAMP ID='CONE_37p22_070', T=2691.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_37p22_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.72e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_37p22_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_37p22_050','CONE_37p22_070',REFERENCE_HEAT_FLUX=50,70,REFERENCE_THICKNESS=3.72e-02,3.72e-02,THICKNESS(1:2)=3.72e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_37p22_025_noign', SURF_ID='SAMPLE-CONE_37p22_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_37p22_025', SURF_ID='SAMPLE-CONE_37p22_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_37p22_025', /
&DEVC ID='WALL TEMPERATURE-CONE_37p22_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_37p22_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_37p22_025', /
&DEVC ID='TIGN-CONE_37p22_025', XYZ=0,0,0, SETPOINT=100.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_37p22_025', CTRL_ID='IGNITION-CTRL-CONE_37p22_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_37p22_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_37p22_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_37p22_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_37p22_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.72e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_37p22_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_37p22_025','CONE_37p22_070',REFERENCE_HEAT_FLUX=25,70,REFERENCE_THICKNESS=3.72e-02,3.72e-02,THICKNESS(1:2)=3.72e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_37p22_050_noign', SURF_ID='SAMPLE-CONE_37p22_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_37p22_050', SURF_ID='SAMPLE-CONE_37p22_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_37p22_050', /
&DEVC ID='WALL TEMPERATURE-CONE_37p22_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_37p22_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_37p22_050', /
&DEVC ID='TIGN-CONE_37p22_050', XYZ=0,0,0, SETPOINT=10.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_37p22_050', CTRL_ID='IGNITION-CTRL-CONE_37p22_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_37p22_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_37p22_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_37p22_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_37p22_070_noign', EXTERNAL_FLUX=70, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.72e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_37p22_070', EXTERNAL_FLUX=70, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_37p22_025','CONE_37p22_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=3.72e-02,3.72e-02,THICKNESS(1:2)=3.72e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_37p22_070_noign', SURF_ID='SAMPLE-CONE_37p22_070_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_37p22_070', SURF_ID='SAMPLE-CONE_37p22_070', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_37p22_070', /
&DEVC ID='WALL TEMPERATURE-CONE_37p22_070', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_37p22_070', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_37p22_070', /
&DEVC ID='TIGN-CONE_37p22_070', XYZ=0,0,0, SETPOINT=0.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_37p22_070', CTRL_ID='IGNITION-CTRL-CONE_37p22_070', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_37p22_070', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_37p22_070', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_37p22_070', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
