&HEAD CHID='RISE_80%_wool__20_%_Nylon_Glue_Plywood-2', /
&TIME DT=1., T_END=2445.2 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=14293.3, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=576.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_22p00_025', T=0.0000, F=0.0, /
&RAMP ID='CONE_22p00_025', T=7.2000, F=16.0, /
&RAMP ID='CONE_22p00_025', T=14.4000, F=165.4, /
&RAMP ID='CONE_22p00_025', T=21.5000, F=197.7, /
&RAMP ID='CONE_22p00_025', T=28.7000, F=174.1, /
&RAMP ID='CONE_22p00_025', T=35.9000, F=145.6, /
&RAMP ID='CONE_22p00_025', T=43.1000, F=109.9, /
&RAMP ID='CONE_22p00_025', T=50.3000, F=72.5, /
&RAMP ID='CONE_22p00_025', T=57.5000, F=41.3, /
&RAMP ID='CONE_22p00_025', T=64.7000, F=24.0, /
&RAMP ID='CONE_22p00_025', T=71.9000, F=15.6, /
&RAMP ID='CONE_22p00_025', T=79.1000, F=11.3, /
&RAMP ID='CONE_22p00_025', T=86.3000, F=8.1, /
&RAMP ID='CONE_22p00_025', T=93.5000, F=5.8, /
&RAMP ID='CONE_22p00_025', T=100.7000, F=4.2, /
&RAMP ID='CONE_22p00_025', T=107.8000, F=3.0, /
&RAMP ID='CONE_22p00_025', T=115.0000, F=2.5, /
&RAMP ID='CONE_22p00_025', T=122.2000, F=2.0, /
&RAMP ID='CONE_22p00_025', T=129.4000, F=1.5, /
&RAMP ID='CONE_22p00_025', T=136.6000, F=1.6, /
&RAMP ID='CONE_22p00_025', T=143.8000, F=0.9, /
&RAMP ID='CONE_22p00_025', T=151.0000, F=0.9, /
&RAMP ID='CONE_22p00_025', T=158.2000, F=1.1, /
&RAMP ID='CONE_22p00_025', T=165.4000, F=0.7, /
&RAMP ID='CONE_22p00_025', T=172.6000, F=0.7, /
&RAMP ID='CONE_22p00_025', T=179.8000, F=0.3, /
&RAMP ID='CONE_22p00_025', T=187.0000, F=0.2, /
&RAMP ID='CONE_22p00_025', T=194.1000, F=0.1, /
&RAMP ID='CONE_22p00_025', T=201.3000, F=0.0, /
&RAMP ID='CONE_22p00_025', T=208.5000, F=0.1, /
&RAMP ID='CONE_22p00_025', T=215.7000, F=0.0, /
&RAMP ID='CONE_22p00_025', T=222.9000, F=0.0, /
&RAMP ID='CONE_22p00_025', T=230.1000, F=0.0, /
&RAMP ID='CONE_22p00_025', T=237.3000, F=0.0, /
&RAMP ID='CONE_22p00_025', T=244.5000, F=0.1, /
&RAMP ID='CONE_22p00_025', T=251.7000, F=0.0, /
&RAMP ID='CONE_22p00_025', T=258.9000, F=0.0, /
&RAMP ID='CONE_22p00_025', T=266.1000, F=0.0, /
&RAMP ID='CONE_22p00_025', T=273.3000, F=0.5, /
&RAMP ID='CONE_22p00_025', T=280.4000, F=1.4, /
&RAMP ID='CONE_22p00_025', T=287.6000, F=2.4, /
&RAMP ID='CONE_22p00_025', T=294.8000, F=4.2, /
&RAMP ID='CONE_22p00_025', T=302.0000, F=5.5, /
&RAMP ID='CONE_22p00_025', T=309.2000, F=6.9, /
&RAMP ID='CONE_22p00_025', T=316.4000, F=7.8, /
&RAMP ID='CONE_22p00_025', T=323.6000, F=9.6, /
&RAMP ID='CONE_22p00_025', T=330.8000, F=10.4, /
&RAMP ID='CONE_22p00_025', T=338.0000, F=11.5, /
&RAMP ID='CONE_22p00_025', T=345.2000, F=11.9, /
&RAMP ID='CONE_22p00_025', T=352.4000, F=12.6, /
&RAMP ID='CONE_22p00_025', T=359.6000, F=13.8, /
&RAMP ID='CONE_22p00_025', T=366.7000, F=14.6, /
&RAMP ID='CONE_22p00_025', T=373.9000, F=15.5, /
&RAMP ID='CONE_22p00_025', T=381.1000, F=16.3, /
&RAMP ID='CONE_22p00_025', T=388.3000, F=16.8, /
&RAMP ID='CONE_22p00_025', T=395.5000, F=17.2, /
&RAMP ID='CONE_22p00_025', T=402.7000, F=17.3, /
&RAMP ID='CONE_22p00_025', T=409.9000, F=17.7, /
&RAMP ID='CONE_22p00_025', T=417.1000, F=17.3, /
&RAMP ID='CONE_22p00_025', T=424.3000, F=17.5, /
&RAMP ID='CONE_22p00_025', T=431.5000, F=17.3, /
&RAMP ID='CONE_22p00_025', T=438.7000, F=17.1, /
&RAMP ID='CONE_22p00_025', T=445.9000, F=16.9, /
&RAMP ID='CONE_22p00_025', T=453.0000, F=17.3, /
&RAMP ID='CONE_22p00_025', T=460.2000, F=17.5, /
&RAMP ID='CONE_22p00_025', T=467.4000, F=17.3, /
&RAMP ID='CONE_22p00_025', T=474.6000, F=17.5, /
&RAMP ID='CONE_22p00_025', T=481.8000, F=17.9, /
&RAMP ID='CONE_22p00_025', T=489.0000, F=18.4, /
&RAMP ID='CONE_22p00_025', T=496.2000, F=24.1, /
&RAMP ID='CONE_22p00_025', T=503.4000, F=28.7, /
&RAMP ID='CONE_22p00_025', T=510.6000, F=37.5, /
&RAMP ID='CONE_22p00_025', T=517.8000, F=47.5, /
&RAMP ID='CONE_22p00_025', T=525.0000, F=56.9, /
&RAMP ID='CONE_22p00_025', T=532.2000, F=64.3, /
&RAMP ID='CONE_22p00_025', T=539.3000, F=70.1, /
&RAMP ID='CONE_22p00_025', T=546.5000, F=78.0, /
&RAMP ID='CONE_22p00_025', T=553.7000, F=83.7, /
&RAMP ID='CONE_22p00_025', T=560.9000, F=82.8, /
&RAMP ID='CONE_22p00_025', T=568.1000, F=83.6, /
&RAMP ID='CONE_22p00_025', T=575.3000, F=84.1, /
&RAMP ID='CONE_22p00_025', T=582.5000, F=85.5, /
&RAMP ID='CONE_22p00_025', T=589.7000, F=85.4, /
&RAMP ID='CONE_22p00_025', T=596.9000, F=85.0, /
&RAMP ID='CONE_22p00_025', T=604.1000, F=86.5, /
&RAMP ID='CONE_22p00_025', T=611.3000, F=88.8, /
&RAMP ID='CONE_22p00_025', T=618.5000, F=88.7, /
&RAMP ID='CONE_22p00_025', T=625.6000, F=90.9, /
&RAMP ID='CONE_22p00_025', T=632.8000, F=94.3, /
&RAMP ID='CONE_22p00_025', T=640.0000, F=97.4, /
&RAMP ID='CONE_22p00_025', T=647.2000, F=101.0, /
&RAMP ID='CONE_22p00_025', T=654.4000, F=103.6, /
&RAMP ID='CONE_22p00_025', T=661.6000, F=110.2, /
&RAMP ID='CONE_22p00_025', T=668.8000, F=117.7, /
&RAMP ID='CONE_22p00_025', T=676.0000, F=121.6, /
&RAMP ID='CONE_22p00_025', T=683.2000, F=126.9, /
&RAMP ID='CONE_22p00_025', T=690.4000, F=130.5, /
&RAMP ID='CONE_22p00_025', T=697.6000, F=132.7, /
&RAMP ID='CONE_22p00_025', T=704.8000, F=134.5, /
&RAMP ID='CONE_22p00_025', T=711.9000, F=136.3, /
&RAMP ID='CONE_22p00_025', T=719.1000, F=141.5, /
&RAMP ID='CONE_22p00_025', T=726.3000, F=143.9, /
&RAMP ID='CONE_22p00_025', T=733.5000, F=144.4, /
&RAMP ID='CONE_22p00_025', T=740.7000, F=146.0, /
&RAMP ID='CONE_22p00_025', T=747.9000, F=147.0, /
&RAMP ID='CONE_22p00_025', T=755.1000, F=148.8, /
&RAMP ID='CONE_22p00_025', T=762.3000, F=152.7, /
&RAMP ID='CONE_22p00_025', T=769.5000, F=151.1, /
&RAMP ID='CONE_22p00_025', T=776.7000, F=151.7, /
&RAMP ID='CONE_22p00_025', T=783.9000, F=152.6, /
&RAMP ID='CONE_22p00_025', T=791.1000, F=152.3, /
&RAMP ID='CONE_22p00_025', T=798.2000, F=150.7, /
&RAMP ID='CONE_22p00_025', T=805.4000, F=148.9, /
&RAMP ID='CONE_22p00_025', T=812.6000, F=146.5, /
&RAMP ID='CONE_22p00_025', T=819.8000, F=144.4, /
&RAMP ID='CONE_22p00_025', T=827.0000, F=142.0, /
&RAMP ID='CONE_22p00_025', T=834.2000, F=138.0, /
&RAMP ID='CONE_22p00_025', T=841.4000, F=134.7, /
&RAMP ID='CONE_22p00_025', T=848.6000, F=131.8, /
&RAMP ID='CONE_22p00_025', T=855.8000, F=128.7, /
&RAMP ID='CONE_22p00_025', T=863.0000, F=126.0, /
&RAMP ID='CONE_22p00_025', T=870.2000, F=123.7, /
&RAMP ID='CONE_22p00_025', T=877.4000, F=121.9, /
&RAMP ID='CONE_22p00_025', T=884.5000, F=121.3, /
&RAMP ID='CONE_22p00_025', T=891.7000, F=121.6, /
&RAMP ID='CONE_22p00_025', T=898.9000, F=121.6, /
&RAMP ID='CONE_22p00_025', T=906.1000, F=121.8, /
&RAMP ID='CONE_22p00_025', T=913.3000, F=123.0, /
&RAMP ID='CONE_22p00_025', T=920.5000, F=123.3, /
&RAMP ID='CONE_22p00_025', T=927.7000, F=124.7, /
&RAMP ID='CONE_22p00_025', T=934.9000, F=125.7, /
&RAMP ID='CONE_22p00_025', T=942.1000, F=126.4, /
&RAMP ID='CONE_22p00_025', T=949.3000, F=126.9, /
&RAMP ID='CONE_22p00_025', T=956.5000, F=128.0, /
&RAMP ID='CONE_22p00_025', T=963.7000, F=129.1, /
&RAMP ID='CONE_22p00_025', T=970.8000, F=130.9, /
&RAMP ID='CONE_22p00_025', T=978.0000, F=134.2, /
&RAMP ID='CONE_22p00_025', T=985.2000, F=134.4, /
&RAMP ID='CONE_22p00_025', T=992.4000, F=137.4, /
&RAMP ID='CONE_22p00_025', T=999.6000, F=140.4, /
&RAMP ID='CONE_22p00_025', T=1006.8000, F=142.3, /
&RAMP ID='CONE_22p00_025', T=1014.0000, F=144.3, /
&RAMP ID='CONE_22p00_025', T=1021.2000, F=147.6, /
&RAMP ID='CONE_22p00_025', T=1028.4000, F=149.4, /
&RAMP ID='CONE_22p00_025', T=1035.6000, F=152.2, /
&RAMP ID='CONE_22p00_025', T=1042.8000, F=154.2, /
&RAMP ID='CONE_22p00_025', T=1050.0000, F=158.1, /
&RAMP ID='CONE_22p00_025', T=1057.1000, F=159.5, /
&RAMP ID='CONE_22p00_025', T=1064.3000, F=159.8, /
&RAMP ID='CONE_22p00_025', T=1071.5000, F=165.7, /
&RAMP ID='CONE_22p00_025', T=1078.7000, F=168.6, /
&RAMP ID='CONE_22p00_025', T=1085.9000, F=173.6, /
&RAMP ID='CONE_22p00_025', T=1093.1000, F=176.4, /
&RAMP ID='CONE_22p00_025', T=1100.3000, F=180.4, /
&RAMP ID='CONE_22p00_025', T=1107.5000, F=184.7, /
&RAMP ID='CONE_22p00_025', T=1114.7000, F=186.5, /
&RAMP ID='CONE_22p00_025', T=1121.9000, F=187.6, /
&RAMP ID='CONE_22p00_025', T=1129.1000, F=190.9, /
&RAMP ID='CONE_22p00_025', T=1136.3000, F=191.4, /
&RAMP ID='CONE_22p00_025', T=1143.4000, F=196.0, /
&RAMP ID='CONE_22p00_025', T=1150.6000, F=191.7, /
&RAMP ID='CONE_22p00_025', T=1157.8000, F=188.9, /
&RAMP ID='CONE_22p00_025', T=1165.0000, F=188.7, /
&RAMP ID='CONE_22p00_025', T=1172.2000, F=184.7, /
&RAMP ID='CONE_22p00_025', T=1179.4000, F=181.2, /
&RAMP ID='CONE_22p00_025', T=1180.4000, F=0.0, /
&RAMP ID='CONE_22p00_035', T=0.0000, F=11.5, /
&RAMP ID='CONE_22p00_035', T=8.0000, F=177.0, /
&RAMP ID='CONE_22p00_035', T=15.9000, F=217.1, /
&RAMP ID='CONE_22p00_035', T=23.9000, F=197.4, /
&RAMP ID='CONE_22p00_035', T=31.8000, F=165.3, /
&RAMP ID='CONE_22p00_035', T=39.8000, F=123.2, /
&RAMP ID='CONE_22p00_035', T=47.7000, F=87.1, /
&RAMP ID='CONE_22p00_035', T=55.7000, F=58.6, /
&RAMP ID='CONE_22p00_035', T=63.6000, F=38.0, /
&RAMP ID='CONE_22p00_035', T=71.6000, F=25.8, /
&RAMP ID='CONE_22p00_035', T=79.5000, F=20.2, /
&RAMP ID='CONE_22p00_035', T=87.5000, F=16.5, /
&RAMP ID='CONE_22p00_035', T=95.5000, F=14.2, /
&RAMP ID='CONE_22p00_035', T=103.4000, F=11.9, /
&RAMP ID='CONE_22p00_035', T=111.4000, F=11.0, /
&RAMP ID='CONE_22p00_035', T=119.3000, F=10.0, /
&RAMP ID='CONE_22p00_035', T=127.3000, F=9.7, /
&RAMP ID='CONE_22p00_035', T=135.2000, F=9.6, /
&RAMP ID='CONE_22p00_035', T=143.2000, F=9.4, /
&RAMP ID='CONE_22p00_035', T=151.1000, F=10.5, /
&RAMP ID='CONE_22p00_035', T=159.1000, F=13.5, /
&RAMP ID='CONE_22p00_035', T=167.0000, F=20.4, /
&RAMP ID='CONE_22p00_035', T=175.0000, F=28.6, /
&RAMP ID='CONE_22p00_035', T=182.9000, F=37.9, /
&RAMP ID='CONE_22p00_035', T=190.9000, F=45.7, /
&RAMP ID='CONE_22p00_035', T=198.8000, F=55.6, /
&RAMP ID='CONE_22p00_035', T=206.8000, F=64.6, /
&RAMP ID='CONE_22p00_035', T=214.8000, F=73.3, /
&RAMP ID='CONE_22p00_035', T=222.7000, F=79.3, /
&RAMP ID='CONE_22p00_035', T=230.7000, F=86.2, /
&RAMP ID='CONE_22p00_035', T=238.6000, F=90.8, /
&RAMP ID='CONE_22p00_035', T=246.6000, F=98.0, /
&RAMP ID='CONE_22p00_035', T=254.5000, F=99.9, /
&RAMP ID='CONE_22p00_035', T=262.5000, F=100.4, /
&RAMP ID='CONE_22p00_035', T=270.4000, F=101.3, /
&RAMP ID='CONE_22p00_035', T=278.4000, F=103.5, /
&RAMP ID='CONE_22p00_035', T=286.3000, F=104.3, /
&RAMP ID='CONE_22p00_035', T=294.3000, F=107.5, /
&RAMP ID='CONE_22p00_035', T=302.2000, F=111.9, /
&RAMP ID='CONE_22p00_035', T=310.2000, F=119.5, /
&RAMP ID='CONE_22p00_035', T=318.2000, F=125.3, /
&RAMP ID='CONE_22p00_035', T=326.1000, F=130.1, /
&RAMP ID='CONE_22p00_035', T=334.1000, F=133.8, /
&RAMP ID='CONE_22p00_035', T=342.0000, F=138.8, /
&RAMP ID='CONE_22p00_035', T=350.0000, F=147.5, /
&RAMP ID='CONE_22p00_035', T=357.9000, F=153.2, /
&RAMP ID='CONE_22p00_035', T=365.9000, F=161.4, /
&RAMP ID='CONE_22p00_035', T=373.8000, F=167.4, /
&RAMP ID='CONE_22p00_035', T=381.8000, F=174.0, /
&RAMP ID='CONE_22p00_035', T=389.7000, F=179.8, /
&RAMP ID='CONE_22p00_035', T=397.7000, F=186.8, /
&RAMP ID='CONE_22p00_035', T=405.6000, F=192.8, /
&RAMP ID='CONE_22p00_035', T=413.6000, F=196.0, /
&RAMP ID='CONE_22p00_035', T=421.6000, F=196.1, /
&RAMP ID='CONE_22p00_035', T=429.5000, F=194.5, /
&RAMP ID='CONE_22p00_035', T=437.5000, F=187.1, /
&RAMP ID='CONE_22p00_035', T=445.4000, F=182.3, /
&RAMP ID='CONE_22p00_035', T=453.4000, F=171.9, /
&RAMP ID='CONE_22p00_035', T=461.3000, F=162.1, /
&RAMP ID='CONE_22p00_035', T=469.3000, F=154.0, /
&RAMP ID='CONE_22p00_035', T=477.2000, F=148.9, /
&RAMP ID='CONE_22p00_035', T=485.2000, F=143.8, /
&RAMP ID='CONE_22p00_035', T=493.1000, F=138.8, /
&RAMP ID='CONE_22p00_035', T=501.1000, F=135.9, /
&RAMP ID='CONE_22p00_035', T=509.0000, F=133.5, /
&RAMP ID='CONE_22p00_035', T=517.0000, F=130.0, /
&RAMP ID='CONE_22p00_035', T=524.9000, F=130.4, /
&RAMP ID='CONE_22p00_035', T=532.9000, F=126.0, /
&RAMP ID='CONE_22p00_035', T=540.9000, F=124.2, /
&RAMP ID='CONE_22p00_035', T=548.8000, F=119.7, /
&RAMP ID='CONE_22p00_035', T=556.8000, F=117.9, /
&RAMP ID='CONE_22p00_035', T=564.7000, F=114.1, /
&RAMP ID='CONE_22p00_035', T=572.7000, F=113.2, /
&RAMP ID='CONE_22p00_035', T=580.6000, F=115.5, /
&RAMP ID='CONE_22p00_035', T=588.6000, F=116.0, /
&RAMP ID='CONE_22p00_035', T=596.5000, F=117.9, /
&RAMP ID='CONE_22p00_035', T=604.5000, F=120.5, /
&RAMP ID='CONE_22p00_035', T=612.4000, F=121.8, /
&RAMP ID='CONE_22p00_035', T=620.4000, F=121.8, /
&RAMP ID='CONE_22p00_035', T=628.3000, F=123.0, /
&RAMP ID='CONE_22p00_035', T=636.3000, F=124.9, /
&RAMP ID='CONE_22p00_035', T=644.3000, F=124.7, /
&RAMP ID='CONE_22p00_035', T=652.2000, F=125.8, /
&RAMP ID='CONE_22p00_035', T=660.2000, F=128.3, /
&RAMP ID='CONE_22p00_035', T=668.1000, F=131.4, /
&RAMP ID='CONE_22p00_035', T=676.1000, F=134.8, /
&RAMP ID='CONE_22p00_035', T=684.0000, F=135.5, /
&RAMP ID='CONE_22p00_035', T=692.0000, F=139.5, /
&RAMP ID='CONE_22p00_035', T=699.9000, F=141.7, /
&RAMP ID='CONE_22p00_035', T=707.9000, F=144.6, /
&RAMP ID='CONE_22p00_035', T=715.8000, F=147.3, /
&RAMP ID='CONE_22p00_035', T=723.8000, F=147.2, /
&RAMP ID='CONE_22p00_035', T=731.7000, F=149.8, /
&RAMP ID='CONE_22p00_035', T=739.7000, F=151.7, /
&RAMP ID='CONE_22p00_035', T=747.6000, F=152.9, /
&RAMP ID='CONE_22p00_035', T=755.6000, F=153.4, /
&RAMP ID='CONE_22p00_035', T=763.6000, F=158.1, /
&RAMP ID='CONE_22p00_035', T=771.5000, F=159.4, /
&RAMP ID='CONE_22p00_035', T=779.5000, F=163.4, /
&RAMP ID='CONE_22p00_035', T=787.4000, F=164.5, /
&RAMP ID='CONE_22p00_035', T=795.4000, F=167.9, /
&RAMP ID='CONE_22p00_035', T=803.3000, F=170.9, /
&RAMP ID='CONE_22p00_035', T=811.3000, F=174.2, /
&RAMP ID='CONE_22p00_035', T=819.2000, F=174.0, /
&RAMP ID='CONE_22p00_035', T=827.2000, F=178.1, /
&RAMP ID='CONE_22p00_035', T=835.1000, F=180.3, /
&RAMP ID='CONE_22p00_035', T=843.1000, F=182.7, /
&RAMP ID='CONE_22p00_035', T=851.0000, F=184.9, /
&RAMP ID='CONE_22p00_035', T=859.0000, F=188.4, /
&RAMP ID='CONE_22p00_035', T=867.0000, F=190.3, /
&RAMP ID='CONE_22p00_035', T=874.9000, F=188.5, /
&RAMP ID='CONE_22p00_035', T=882.9000, F=191.3, /
&RAMP ID='CONE_22p00_035', T=890.8000, F=190.3, /
&RAMP ID='CONE_22p00_035', T=898.8000, F=189.0, /
&RAMP ID='CONE_22p00_035', T=906.7000, F=184.6, /
&RAMP ID='CONE_22p00_035', T=914.7000, F=183.2, /
&RAMP ID='CONE_22p00_035', T=922.6000, F=178.9, /
&RAMP ID='CONE_22p00_035', T=930.6000, F=171.9, /
&RAMP ID='CONE_22p00_035', T=938.5000, F=163.8, /
&RAMP ID='CONE_22p00_035', T=946.5000, F=152.1, /
&RAMP ID='CONE_22p00_035', T=954.4000, F=140.7, /
&RAMP ID='CONE_22p00_035', T=962.4000, F=128.5, /
&RAMP ID='CONE_22p00_035', T=970.4000, F=116.4, /
&RAMP ID='CONE_22p00_035', T=978.3000, F=107.5, /
&RAMP ID='CONE_22p00_035', T=986.3000, F=96.8, /
&RAMP ID='CONE_22p00_035', T=994.2000, F=86.8, /
&RAMP ID='CONE_22p00_035', T=1002.2000, F=76.3, /
&RAMP ID='CONE_22p00_035', T=1010.1000, F=70.0, /
&RAMP ID='CONE_22p00_035', T=1018.1000, F=63.1, /
&RAMP ID='CONE_22p00_035', T=1026.0000, F=57.2, /
&RAMP ID='CONE_22p00_035', T=1034.0000, F=52.1, /
&RAMP ID='CONE_22p00_035', T=1041.9000, F=48.1, /
&RAMP ID='CONE_22p00_035', T=1049.9000, F=45.6, /
&RAMP ID='CONE_22p00_035', T=1057.8000, F=43.3, /
&RAMP ID='CONE_22p00_035', T=1065.8000, F=41.0, /
&RAMP ID='CONE_22p00_035', T=1073.7000, F=39.0, /
&RAMP ID='CONE_22p00_035', T=1081.7000, F=37.5, /
&RAMP ID='CONE_22p00_035', T=1089.7000, F=36.6, /
&RAMP ID='CONE_22p00_035', T=1097.6000, F=35.4, /
&RAMP ID='CONE_22p00_035', T=1105.6000, F=35.0, /
&RAMP ID='CONE_22p00_035', T=1113.5000, F=33.9, /
&RAMP ID='CONE_22p00_035', T=1121.5000, F=33.0, /
&RAMP ID='CONE_22p00_035', T=1129.4000, F=32.9, /
&RAMP ID='CONE_22p00_035', T=1137.4000, F=32.2, /
&RAMP ID='CONE_22p00_035', T=1145.3000, F=32.0, /
&RAMP ID='CONE_22p00_035', T=1153.3000, F=31.7, /
&RAMP ID='CONE_22p00_035', T=1161.2000, F=31.4, /
&RAMP ID='CONE_22p00_035', T=1169.2000, F=31.1, /
&RAMP ID='CONE_22p00_035', T=1177.1000, F=31.0, /
&RAMP ID='CONE_22p00_035', T=1185.1000, F=30.6, /
&RAMP ID='CONE_22p00_035', T=1186.1000, F=0.0, /
&RAMP ID='CONE_22p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_22p00_050', T=12.1000, F=166.7, /
&RAMP ID='CONE_22p00_050', T=24.3000, F=317.4, /
&RAMP ID='CONE_22p00_050', T=36.4000, F=237.9, /
&RAMP ID='CONE_22p00_050', T=48.5000, F=167.3, /
&RAMP ID='CONE_22p00_050', T=60.7000, F=120.0, /
&RAMP ID='CONE_22p00_050', T=72.8000, F=116.6, /
&RAMP ID='CONE_22p00_050', T=84.9000, F=124.7, /
&RAMP ID='CONE_22p00_050', T=97.1000, F=147.0, /
&RAMP ID='CONE_22p00_050', T=109.2000, F=163.8, /
&RAMP ID='CONE_22p00_050', T=121.3000, F=178.8, /
&RAMP ID='CONE_22p00_050', T=133.4000, F=183.6, /
&RAMP ID='CONE_22p00_050', T=145.6000, F=188.4, /
&RAMP ID='CONE_22p00_050', T=157.7000, F=189.5, /
&RAMP ID='CONE_22p00_050', T=169.8000, F=190.9, /
&RAMP ID='CONE_22p00_050', T=182.0000, F=200.4, /
&RAMP ID='CONE_22p00_050', T=194.1000, F=213.8, /
&RAMP ID='CONE_22p00_050', T=206.2000, F=230.5, /
&RAMP ID='CONE_22p00_050', T=218.4000, F=245.4, /
&RAMP ID='CONE_22p00_050', T=230.5000, F=254.4, /
&RAMP ID='CONE_22p00_050', T=242.6000, F=245.6, /
&RAMP ID='CONE_22p00_050', T=254.8000, F=228.6, /
&RAMP ID='CONE_22p00_050', T=266.9000, F=199.9, /
&RAMP ID='CONE_22p00_050', T=279.0000, F=181.5, /
&RAMP ID='CONE_22p00_050', T=291.2000, F=170.2, /
&RAMP ID='CONE_22p00_050', T=303.3000, F=165.4, /
&RAMP ID='CONE_22p00_050', T=315.4000, F=158.1, /
&RAMP ID='CONE_22p00_050', T=327.5000, F=151.3, /
&RAMP ID='CONE_22p00_050', T=339.7000, F=143.8, /
&RAMP ID='CONE_22p00_050', T=351.8000, F=140.3, /
&RAMP ID='CONE_22p00_050', T=363.9000, F=142.4, /
&RAMP ID='CONE_22p00_050', T=376.1000, F=143.6, /
&RAMP ID='CONE_22p00_050', T=388.2000, F=140.4, /
&RAMP ID='CONE_22p00_050', T=400.3000, F=138.5, /
&RAMP ID='CONE_22p00_050', T=412.5000, F=137.4, /
&RAMP ID='CONE_22p00_050', T=424.6000, F=140.7, /
&RAMP ID='CONE_22p00_050', T=436.7000, F=147.5, /
&RAMP ID='CONE_22p00_050', T=448.9000, F=151.7, /
&RAMP ID='CONE_22p00_050', T=461.0000, F=152.9, /
&RAMP ID='CONE_22p00_050', T=473.1000, F=153.8, /
&RAMP ID='CONE_22p00_050', T=485.3000, F=153.8, /
&RAMP ID='CONE_22p00_050', T=497.4000, F=158.0, /
&RAMP ID='CONE_22p00_050', T=509.5000, F=161.4, /
&RAMP ID='CONE_22p00_050', T=521.6000, F=166.7, /
&RAMP ID='CONE_22p00_050', T=533.8000, F=173.0, /
&RAMP ID='CONE_22p00_050', T=545.9000, F=177.2, /
&RAMP ID='CONE_22p00_050', T=558.0000, F=180.3, /
&RAMP ID='CONE_22p00_050', T=570.2000, F=183.8, /
&RAMP ID='CONE_22p00_050', T=582.3000, F=190.5, /
&RAMP ID='CONE_22p00_050', T=594.4000, F=196.0, /
&RAMP ID='CONE_22p00_050', T=606.6000, F=201.3, /
&RAMP ID='CONE_22p00_050', T=618.7000, F=201.0, /
&RAMP ID='CONE_22p00_050', T=630.8000, F=205.5, /
&RAMP ID='CONE_22p00_050', T=643.0000, F=208.8, /
&RAMP ID='CONE_22p00_050', T=655.1000, F=210.1, /
&RAMP ID='CONE_22p00_050', T=667.2000, F=211.8, /
&RAMP ID='CONE_22p00_050', T=679.4000, F=205.8, /
&RAMP ID='CONE_22p00_050', T=691.5000, F=192.8, /
&RAMP ID='CONE_22p00_050', T=703.6000, F=177.2, /
&RAMP ID='CONE_22p00_050', T=715.7000, F=156.9, /
&RAMP ID='CONE_22p00_050', T=727.9000, F=137.6, /
&RAMP ID='CONE_22p00_050', T=740.0000, F=121.8, /
&RAMP ID='CONE_22p00_050', T=752.1000, F=105.3, /
&RAMP ID='CONE_22p00_050', T=764.3000, F=92.9, /
&RAMP ID='CONE_22p00_050', T=776.4000, F=83.2, /
&RAMP ID='CONE_22p00_050', T=788.5000, F=75.3, /
&RAMP ID='CONE_22p00_050', T=800.7000, F=70.4, /
&RAMP ID='CONE_22p00_050', T=812.8000, F=66.3, /
&RAMP ID='CONE_22p00_050', T=824.9000, F=62.5, /
&RAMP ID='CONE_22p00_050', T=837.1000, F=59.9, /
&RAMP ID='CONE_22p00_050', T=849.2000, F=57.9, /
&RAMP ID='CONE_22p00_050', T=861.3000, F=55.7, /
&RAMP ID='CONE_22p00_050', T=873.5000, F=53.7, /
&RAMP ID='CONE_22p00_050', T=885.6000, F=52.2, /
&RAMP ID='CONE_22p00_050', T=897.7000, F=50.8, /
&RAMP ID='CONE_22p00_050', T=909.8000, F=49.5, /
&RAMP ID='CONE_22p00_050', T=922.0000, F=48.5, /
&RAMP ID='CONE_22p00_050', T=934.1000, F=47.9, /
&RAMP ID='CONE_22p00_050', T=946.2000, F=46.8, /
&RAMP ID='CONE_22p00_050', T=958.4000, F=45.3, /
&RAMP ID='CONE_22p00_050', T=970.5000, F=44.5, /
&RAMP ID='CONE_22p00_050', T=982.6000, F=43.5, /
&RAMP ID='CONE_22p00_050', T=994.8000, F=42.1, /
&RAMP ID='CONE_22p00_050', T=1006.9000, F=41.7, /
&RAMP ID='CONE_22p00_050', T=1019.0000, F=41.3, /
&RAMP ID='CONE_22p00_050', T=1031.2000, F=40.6, /
&RAMP ID='CONE_22p00_050', T=1043.3000, F=39.8, /
&RAMP ID='CONE_22p00_050', T=1055.4000, F=38.9, /
&RAMP ID='CONE_22p00_050', T=1067.6000, F=38.4, /
&RAMP ID='CONE_22p00_050', T=1079.7000, F=38.2, /
&RAMP ID='CONE_22p00_050', T=1091.8000, F=37.7, /
&RAMP ID='CONE_22p00_050', T=1103.9000, F=37.1, /
&RAMP ID='CONE_22p00_050', T=1116.1000, F=37.0, /
&RAMP ID='CONE_22p00_050', T=1128.2000, F=36.9, /
&RAMP ID='CONE_22p00_050', T=1140.3000, F=36.5, /
&RAMP ID='CONE_22p00_050', T=1152.5000, F=36.2, /
&RAMP ID='CONE_22p00_050', T=1164.6000, F=35.4, /
&RAMP ID='CONE_22p00_050', T=1176.7000, F=35.3, /
&RAMP ID='CONE_22p00_050', T=1188.9000, F=34.8, /
&RAMP ID='CONE_22p00_050', T=1201.0000, F=35.1, /
&RAMP ID='CONE_22p00_050', T=1202.0000, F=0.0, /
&RAMP ID='CONE_22p00_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_22p00_075', T=8.0000, F=179.5, /
&RAMP ID='CONE_22p00_075', T=15.9000, F=410.8, /
&RAMP ID='CONE_22p00_075', T=23.9000, F=378.8, /
&RAMP ID='CONE_22p00_075', T=31.8000, F=318.9, /
&RAMP ID='CONE_22p00_075', T=39.8000, F=238.2, /
&RAMP ID='CONE_22p00_075', T=47.7000, F=201.8, /
&RAMP ID='CONE_22p00_075', T=55.7000, F=203.8, /
&RAMP ID='CONE_22p00_075', T=63.6000, F=218.5, /
&RAMP ID='CONE_22p00_075', T=71.6000, F=236.6, /
&RAMP ID='CONE_22p00_075', T=79.5000, F=247.9, /
&RAMP ID='CONE_22p00_075', T=87.5000, F=256.6, /
&RAMP ID='CONE_22p00_075', T=95.4000, F=262.7, /
&RAMP ID='CONE_22p00_075', T=103.4000, F=266.7, /
&RAMP ID='CONE_22p00_075', T=111.4000, F=266.6, /
&RAMP ID='CONE_22p00_075', T=119.3000, F=270.9, /
&RAMP ID='CONE_22p00_075', T=127.3000, F=278.6, /
&RAMP ID='CONE_22p00_075', T=135.2000, F=297.5, /
&RAMP ID='CONE_22p00_075', T=143.2000, F=305.4, /
&RAMP ID='CONE_22p00_075', T=151.1000, F=316.7, /
&RAMP ID='CONE_22p00_075', T=159.1000, F=325.6, /
&RAMP ID='CONE_22p00_075', T=167.0000, F=323.0, /
&RAMP ID='CONE_22p00_075', T=175.0000, F=312.6, /
&RAMP ID='CONE_22p00_075', T=182.9000, F=295.5, /
&RAMP ID='CONE_22p00_075', T=190.9000, F=263.5, /
&RAMP ID='CONE_22p00_075', T=198.8000, F=237.8, /
&RAMP ID='CONE_22p00_075', T=206.8000, F=222.2, /
&RAMP ID='CONE_22p00_075', T=214.7000, F=213.5, /
&RAMP ID='CONE_22p00_075', T=222.7000, F=204.8, /
&RAMP ID='CONE_22p00_075', T=230.7000, F=195.7, /
&RAMP ID='CONE_22p00_075', T=238.6000, F=187.9, /
&RAMP ID='CONE_22p00_075', T=246.6000, F=181.2, /
&RAMP ID='CONE_22p00_075', T=254.5000, F=171.5, /
&RAMP ID='CONE_22p00_075', T=262.5000, F=166.1, /
&RAMP ID='CONE_22p00_075', T=270.4000, F=164.5, /
&RAMP ID='CONE_22p00_075', T=278.4000, F=162.9, /
&RAMP ID='CONE_22p00_075', T=286.3000, F=161.8, /
&RAMP ID='CONE_22p00_075', T=294.3000, F=160.1, /
&RAMP ID='CONE_22p00_075', T=302.2000, F=161.6, /
&RAMP ID='CONE_22p00_075', T=310.2000, F=162.4, /
&RAMP ID='CONE_22p00_075', T=318.1000, F=164.2, /
&RAMP ID='CONE_22p00_075', T=326.1000, F=167.8, /
&RAMP ID='CONE_22p00_075', T=334.1000, F=170.9, /
&RAMP ID='CONE_22p00_075', T=342.0000, F=174.8, /
&RAMP ID='CONE_22p00_075', T=350.0000, F=176.8, /
&RAMP ID='CONE_22p00_075', T=357.9000, F=175.5, /
&RAMP ID='CONE_22p00_075', T=365.9000, F=175.9, /
&RAMP ID='CONE_22p00_075', T=373.8000, F=174.8, /
&RAMP ID='CONE_22p00_075', T=381.8000, F=172.7, /
&RAMP ID='CONE_22p00_075', T=389.7000, F=177.4, /
&RAMP ID='CONE_22p00_075', T=397.7000, F=179.1, /
&RAMP ID='CONE_22p00_075', T=405.6000, F=182.6, /
&RAMP ID='CONE_22p00_075', T=413.6000, F=187.2, /
&RAMP ID='CONE_22p00_075', T=421.5000, F=187.0, /
&RAMP ID='CONE_22p00_075', T=429.5000, F=189.0, /
&RAMP ID='CONE_22p00_075', T=437.5000, F=192.5, /
&RAMP ID='CONE_22p00_075', T=445.4000, F=196.7, /
&RAMP ID='CONE_22p00_075', T=453.4000, F=203.6, /
&RAMP ID='CONE_22p00_075', T=461.3000, F=207.7, /
&RAMP ID='CONE_22p00_075', T=469.3000, F=211.0, /
&RAMP ID='CONE_22p00_075', T=477.2000, F=211.6, /
&RAMP ID='CONE_22p00_075', T=485.2000, F=213.5, /
&RAMP ID='CONE_22p00_075', T=493.1000, F=211.2, /
&RAMP ID='CONE_22p00_075', T=501.1000, F=214.2, /
&RAMP ID='CONE_22p00_075', T=509.0000, F=215.2, /
&RAMP ID='CONE_22p00_075', T=517.0000, F=218.4, /
&RAMP ID='CONE_22p00_075', T=524.9000, F=220.8, /
&RAMP ID='CONE_22p00_075', T=532.9000, F=222.4, /
&RAMP ID='CONE_22p00_075', T=540.8000, F=216.9, /
&RAMP ID='CONE_22p00_075', T=548.8000, F=215.3, /
&RAMP ID='CONE_22p00_075', T=556.8000, F=202.5, /
&RAMP ID='CONE_22p00_075', T=564.7000, F=183.1, /
&RAMP ID='CONE_22p00_075', T=572.7000, F=162.3, /
&RAMP ID='CONE_22p00_075', T=580.6000, F=148.5, /
&RAMP ID='CONE_22p00_075', T=588.6000, F=131.4, /
&RAMP ID='CONE_22p00_075', T=596.5000, F=109.5, /
&RAMP ID='CONE_22p00_075', T=604.5000, F=93.2, /
&RAMP ID='CONE_22p00_075', T=612.4000, F=83.6, /
&RAMP ID='CONE_22p00_075', T=620.4000, F=76.8, /
&RAMP ID='CONE_22p00_075', T=628.3000, F=72.1, /
&RAMP ID='CONE_22p00_075', T=636.3000, F=66.8, /
&RAMP ID='CONE_22p00_075', T=644.2000, F=62.6, /
&RAMP ID='CONE_22p00_075', T=652.2000, F=58.6, /
&RAMP ID='CONE_22p00_075', T=660.2000, F=56.1, /
&RAMP ID='CONE_22p00_075', T=668.1000, F=55.0, /
&RAMP ID='CONE_22p00_075', T=676.1000, F=52.7, /
&RAMP ID='CONE_22p00_075', T=684.0000, F=51.1, /
&RAMP ID='CONE_22p00_075', T=692.0000, F=49.8, /
&RAMP ID='CONE_22p00_075', T=699.9000, F=48.5, /
&RAMP ID='CONE_22p00_075', T=707.9000, F=47.6, /
&RAMP ID='CONE_22p00_075', T=715.8000, F=46.1, /
&RAMP ID='CONE_22p00_075', T=723.8000, F=45.1, /
&RAMP ID='CONE_22p00_075', T=731.7000, F=44.1, /
&RAMP ID='CONE_22p00_075', T=739.7000, F=43.5, /
&RAMP ID='CONE_22p00_075', T=747.6000, F=42.3, /
&RAMP ID='CONE_22p00_075', T=755.6000, F=42.2, /
&RAMP ID='CONE_22p00_075', T=763.5000, F=40.8, /
&RAMP ID='CONE_22p00_075', T=771.5000, F=40.5, /
&RAMP ID='CONE_22p00_075', T=779.5000, F=39.7, /
&RAMP ID='CONE_22p00_075', T=787.4000, F=39.2, /
&RAMP ID='CONE_22p00_075', T=795.4000, F=38.4, /
&RAMP ID='CONE_22p00_075', T=803.3000, F=37.7, /
&RAMP ID='CONE_22p00_075', T=811.3000, F=37.1, /
&RAMP ID='CONE_22p00_075', T=819.2000, F=37.1, /
&RAMP ID='CONE_22p00_075', T=827.2000, F=36.1, /
&RAMP ID='CONE_22p00_075', T=835.1000, F=36.2, /
&RAMP ID='CONE_22p00_075', T=843.1000, F=35.7, /
&RAMP ID='CONE_22p00_075', T=851.0000, F=35.6, /
&RAMP ID='CONE_22p00_075', T=859.0000, F=34.8, /
&RAMP ID='CONE_22p00_075', T=866.9000, F=34.2, /
&RAMP ID='CONE_22p00_075', T=874.9000, F=33.5, /
&RAMP ID='CONE_22p00_075', T=882.9000, F=33.9, /
&RAMP ID='CONE_22p00_075', T=890.8000, F=33.7, /
&RAMP ID='CONE_22p00_075', T=898.8000, F=33.4, /
&RAMP ID='CONE_22p00_075', T=906.7000, F=33.2, /
&RAMP ID='CONE_22p00_075', T=914.7000, F=32.8, /
&RAMP ID='CONE_22p00_075', T=922.6000, F=32.8, /
&RAMP ID='CONE_22p00_075', T=930.6000, F=32.0, /
&RAMP ID='CONE_22p00_075', T=938.5000, F=32.2, /
&RAMP ID='CONE_22p00_075', T=946.5000, F=31.5, /
&RAMP ID='CONE_22p00_075', T=954.4000, F=31.5, /
&RAMP ID='CONE_22p00_075', T=962.4000, F=31.4, /
&RAMP ID='CONE_22p00_075', T=970.3000, F=31.3, /
&RAMP ID='CONE_22p00_075', T=978.3000, F=30.9, /
&RAMP ID='CONE_22p00_075', T=986.3000, F=30.5, /
&RAMP ID='CONE_22p00_075', T=994.2000, F=30.4, /
&RAMP ID='CONE_22p00_075', T=1002.2000, F=30.0, /
&RAMP ID='CONE_22p00_075', T=1010.1000, F=29.9, /
&RAMP ID='CONE_22p00_075', T=1018.1000, F=30.1, /
&RAMP ID='CONE_22p00_075', T=1026.0000, F=29.7, /
&RAMP ID='CONE_22p00_075', T=1034.0000, F=29.3, /
&RAMP ID='CONE_22p00_075', T=1041.9000, F=29.2, /
&RAMP ID='CONE_22p00_075', T=1049.9000, F=28.6, /
&RAMP ID='CONE_22p00_075', T=1057.8000, F=28.6, /
&RAMP ID='CONE_22p00_075', T=1065.8000, F=28.3, /
&RAMP ID='CONE_22p00_075', T=1073.7000, F=28.4, /
&RAMP ID='CONE_22p00_075', T=1081.7000, F=28.0, /
&RAMP ID='CONE_22p00_075', T=1089.6000, F=28.0, /
&RAMP ID='CONE_22p00_075', T=1097.6000, F=27.7, /
&RAMP ID='CONE_22p00_075', T=1105.6000, F=27.7, /
&RAMP ID='CONE_22p00_075', T=1113.5000, F=27.4, /
&RAMP ID='CONE_22p00_075', T=1121.5000, F=27.5, /
&RAMP ID='CONE_22p00_075', T=1129.4000, F=27.3, /
&RAMP ID='CONE_22p00_075', T=1137.4000, F=26.7, /
&RAMP ID='CONE_22p00_075', T=1145.3000, F=26.7, /
&RAMP ID='CONE_22p00_075', T=1153.3000, F=26.6, /
&RAMP ID='CONE_22p00_075', T=1161.2000, F=26.8, /
&RAMP ID='CONE_22p00_075', T=1169.2000, F=26.7, /
&RAMP ID='CONE_22p00_075', T=1177.1000, F=26.7, /
&RAMP ID='CONE_22p00_075', T=1185.1000, F=26.6, /
&RAMP ID='CONE_22p00_075', T=1193.0000, F=26.3, /
&RAMP ID='CONE_22p00_075', T=1201.0000, F=25.8, /
&RAMP ID='CONE_22p00_075', T=1202.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_22p00_025', EXTERNAL_FLUX=25.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p00_035','CONE_22p00_050','CONE_22p00_075',REFERENCE_HEAT_FLUX=35.0000,50.0000,75.0000,REFERENCE_THICKNESS=0.02200000,0.02200000,0.02200000,THICKNESS(1:2)=0.02200000,0.01270000, /
&OBST ID='SAMPLE-CONE_22p00_025', SURF_ID='SAMPLE-CONE_22p00_025', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_22p00_025', /
&DEVC ID='WALL TEMPERATURE-CONE_22p00_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_22p00_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p00_025', /
&DEVC ID='TIGN-CONE_22p00_025', XYZ=0,0,0, SETPOINT=21.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p00_025', CTRL_ID='IGNITION-CTRL-CONE_22p00_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_22p00_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_22p00_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p00_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_22p00_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p00_025','CONE_22p00_050','CONE_22p00_075',REFERENCE_HEAT_FLUX=25.0000,50.0000,75.0000,REFERENCE_THICKNESS=0.02200000,0.02200000,0.02200000,THICKNESS(1:2)=0.02200000,0.01270000, /
&OBST ID='SAMPLE-CONE_22p00_035', SURF_ID='SAMPLE-CONE_22p00_035', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_22p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_22p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_22p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p00_035', /
&DEVC ID='TIGN-CONE_22p00_035', XYZ=0,0,0, SETPOINT=15.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p00_035', CTRL_ID='IGNITION-CTRL-CONE_22p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_22p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_22p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_22p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p00_025','CONE_22p00_035','CONE_22p00_075',REFERENCE_HEAT_FLUX=25.0000,35.0000,75.0000,REFERENCE_THICKNESS=0.02200000,0.02200000,0.02200000,THICKNESS(1:2)=0.02200000,0.01270000, /
&OBST ID='SAMPLE-CONE_22p00_050', SURF_ID='SAMPLE-CONE_22p00_050', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_22p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_22p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_22p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p00_050', /
&DEVC ID='TIGN-CONE_22p00_050', XYZ=0,0,0, SETPOINT=0.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p00_050', CTRL_ID='IGNITION-CTRL-CONE_22p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_22p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_22p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_22p00_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p00_025','CONE_22p00_035','CONE_22p00_050',REFERENCE_HEAT_FLUX=25.0000,35.0000,50.0000,REFERENCE_THICKNESS=0.02200000,0.02200000,0.02200000,THICKNESS(1:2)=0.02200000,0.01270000, /
&OBST ID='SAMPLE-CONE_22p00_075', SURF_ID='SAMPLE-CONE_22p00_075', XB=0.0000,0.1000,0.1000,0.2000,0.0000,0.0000,DEVC_ID='TIGN-CONE_22p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_22p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_22p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p00_075', /
&DEVC ID='TIGN-CONE_22p00_075', XYZ=0,0,0, SETPOINT=0.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p00_075', CTRL_ID='IGNITION-CTRL-CONE_22p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='HRRPUA-CONE_22p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_22p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.1500,0.0000, /
