&HEAD CHID='RISE_FR_Particle_board-79mm', /
&TIME DT=1., T_END=460.8 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=9495.8, SOOT_YIELD=0.07667816 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=462.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_79p00_025', T=0.0000, F=0.0, /
&RAMP ID='CONE_79p00_025', T=9.6000, F=86.2, /
&RAMP ID='CONE_79p00_025', T=19.2000, F=57.9, /
&RAMP ID='CONE_79p00_025', T=20.1600, F=62.5, /
&RAMP ID='CONE_79p00_025', T=28.8000, F=103.8, /
&RAMP ID='CONE_79p00_025', T=38.4000, F=132.4, /
&RAMP ID='CONE_79p00_025', T=40.3200, F=134.5, /
&RAMP ID='CONE_79p00_025', T=48.0000, F=143.0, /
&RAMP ID='CONE_79p00_025', T=60.4800, F=137.3, /
&RAMP ID='CONE_79p00_025', T=67.2000, F=137.5, /
&RAMP ID='CONE_79p00_025', T=80.6400, F=151.7, /
&RAMP ID='CONE_79p00_025', T=86.4000, F=160.0, /
&RAMP ID='CONE_79p00_025', T=100.8000, F=131.0, /
&RAMP ID='CONE_79p00_025', T=105.6000, F=120.9, /
&RAMP ID='CONE_79p00_025', T=120.9600, F=95.9, /
&RAMP ID='CONE_79p00_025', T=124.8000, F=89.5, /
&RAMP ID='CONE_79p00_025', T=134.4000, F=83.1, /
&RAMP ID='CONE_79p00_025', T=141.1200, F=73.9, /
&RAMP ID='CONE_79p00_025', T=161.2800, F=48.3, /
&RAMP ID='CONE_79p00_025', T=172.8000, F=42.8, /
&RAMP ID='CONE_79p00_025', T=181.4400, F=42.6, /
&RAMP ID='CONE_79p00_025', T=201.6000, F=40.3, /
&RAMP ID='CONE_79p00_025', T=202.6000, F=0.0, /
&RAMP ID='CONE_79p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_79p00_035', T=3.7000, F=99.0, /
&RAMP ID='CONE_79p00_035', T=7.4000, F=89.4, /
&RAMP ID='CONE_79p00_035', T=11.1000, F=59.4, /
&RAMP ID='CONE_79p00_035', T=14.8000, F=53.6, /
&RAMP ID='CONE_79p00_035', T=18.1300, F=68.9, /
&RAMP ID='CONE_79p00_035', T=22.2000, F=100.1, /
&RAMP ID='CONE_79p00_035', T=29.6000, F=176.1, /
&RAMP ID='CONE_79p00_035', T=33.3000, F=205.9, /
&RAMP ID='CONE_79p00_035', T=36.2600, F=225.2, /
&RAMP ID='CONE_79p00_035', T=40.7000, F=241.9, /
&RAMP ID='CONE_79p00_035', T=44.4000, F=243.0, /
&RAMP ID='CONE_79p00_035', T=54.3900, F=228.0, /
&RAMP ID='CONE_79p00_035', T=66.6000, F=198.8, /
&RAMP ID='CONE_79p00_035', T=72.5200, F=190.4, /
&RAMP ID='CONE_79p00_035', T=85.1000, F=173.0, /
&RAMP ID='CONE_79p00_035', T=90.6500, F=170.3, /
&RAMP ID='CONE_79p00_035', T=108.7800, F=163.6, /
&RAMP ID='CONE_79p00_035', T=126.9100, F=137.8, /
&RAMP ID='CONE_79p00_035', T=145.0400, F=93.6, /
&RAMP ID='CONE_79p00_035', T=151.7000, F=78.0, /
&RAMP ID='CONE_79p00_035', T=163.1700, F=64.7, /
&RAMP ID='CONE_79p00_035', T=181.3000, F=47.2, /
&RAMP ID='CONE_79p00_035', T=182.3000, F=0.0, /
&RAMP ID='CONE_79p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_79p00_050', T=5.8000, F=49.1, /
&RAMP ID='CONE_79p00_050', T=11.6000, F=67.5, /
&RAMP ID='CONE_79p00_050', T=16.2400, F=60.5, /
&RAMP ID='CONE_79p00_050', T=17.4000, F=58.8, /
&RAMP ID='CONE_79p00_050', T=23.2000, F=90.6, /
&RAMP ID='CONE_79p00_050', T=32.4800, F=186.9, /
&RAMP ID='CONE_79p00_050', T=34.8000, F=210.2, /
&RAMP ID='CONE_79p00_050', T=40.6000, F=234.7, /
&RAMP ID='CONE_79p00_050', T=46.4000, F=240.0, /
&RAMP ID='CONE_79p00_050', T=48.7200, F=236.8, /
&RAMP ID='CONE_79p00_050', T=64.9600, F=208.3, /
&RAMP ID='CONE_79p00_050', T=81.2000, F=190.2, /
&RAMP ID='CONE_79p00_050', T=87.0000, F=194.6, /
&RAMP ID='CONE_79p00_050', T=97.4400, F=181.6, /
&RAMP ID='CONE_79p00_050', T=113.6800, F=174.8, /
&RAMP ID='CONE_79p00_050', T=116.0000, F=173.9, /
&RAMP ID='CONE_79p00_050', T=121.8000, F=163.2, /
&RAMP ID='CONE_79p00_050', T=127.6000, F=145.0, /
&RAMP ID='CONE_79p00_050', T=129.9200, F=134.2, /
&RAMP ID='CONE_79p00_050', T=139.2000, F=96.0, /
&RAMP ID='CONE_79p00_050', T=146.1600, F=73.9, /
&RAMP ID='CONE_79p00_050', T=156.6000, F=53.0, /
&RAMP ID='CONE_79p00_050', T=162.4000, F=50.5, /
&RAMP ID='CONE_79p00_050', T=163.4000, F=0.0, /
&SURF ID='SAMPLE-CONE_79p00_025', EXTERNAL_FLUX=25.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_79p00_035','CONE_79p00_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.07900000,0.07900000,THICKNESS(1:2)=0.07900000,0.01270000, /
&OBST ID='SAMPLE-CONE_79p00_025', SURF_ID='SAMPLE-CONE_79p00_025', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_79p00_025', /
&DEVC ID='WALL TEMPERATURE-CONE_79p00_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_79p00_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_79p00_025', /
&DEVC ID='TIGN-CONE_79p00_025', XYZ=0,0,0, SETPOINT=28.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_79p00_025', CTRL_ID='IGNITION-CTRL-CONE_79p00_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_79p00_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_79p00_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_79p00_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_79p00_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_79p00_025','CONE_79p00_050',REFERENCE_HEAT_FLUX=25.0000,50.0000,REFERENCE_THICKNESS=0.07900000,0.07900000,THICKNESS(1:2)=0.07900000,0.01270000, /
&OBST ID='SAMPLE-CONE_79p00_035', SURF_ID='SAMPLE-CONE_79p00_035', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_79p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_79p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_79p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_79p00_035', /
&DEVC ID='TIGN-CONE_79p00_035', XYZ=0,0,0, SETPOINT=22.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_79p00_035', CTRL_ID='IGNITION-CTRL-CONE_79p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_79p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_79p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_79p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_79p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_79p00_025','CONE_79p00_035',REFERENCE_HEAT_FLUX=25.0000,35.0000,REFERENCE_THICKNESS=0.07900000,0.07900000,THICKNESS(1:2)=0.07900000,0.01270000, /
&OBST ID='SAMPLE-CONE_79p00_050', SURF_ID='SAMPLE-CONE_79p00_050', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_79p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_79p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_79p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_79p00_050', /
&DEVC ID='TIGN-CONE_79p00_050', XYZ=0,0,0, SETPOINT=11.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_79p00_050', CTRL_ID='IGNITION-CTRL-CONE_79p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_79p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_79p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_79p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
