&HEAD CHID='RISE_FR_particle_board-16mm', /
&TIME DT=1., T_END=482.4 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=3287.5, SOOT_YIELD=0.01492816 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=628.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_16p00_025', T=0.0000, F=0.0, /
&RAMP ID='CONE_16p00_025', T=1.8000, F=16.6, /
&RAMP ID='CONE_16p00_025', T=3.6000, F=52.7, /
&RAMP ID='CONE_16p00_025', T=5.4000, F=67.9, /
&RAMP ID='CONE_16p00_025', T=7.3000, F=69.5, /
&RAMP ID='CONE_16p00_025', T=9.1000, F=69.3, /
&RAMP ID='CONE_16p00_025', T=10.9000, F=68.4, /
&RAMP ID='CONE_16p00_025', T=12.7000, F=66.0, /
&RAMP ID='CONE_16p00_025', T=14.6000, F=62.0, /
&RAMP ID='CONE_16p00_025', T=16.4000, F=57.7, /
&RAMP ID='CONE_16p00_025', T=18.2000, F=52.2, /
&RAMP ID='CONE_16p00_025', T=20.1000, F=45.7, /
&RAMP ID='CONE_16p00_025', T=21.9000, F=40.8, /
&RAMP ID='CONE_16p00_025', T=23.7000, F=37.6, /
&RAMP ID='CONE_16p00_025', T=25.5000, F=34.8, /
&RAMP ID='CONE_16p00_025', T=27.4000, F=30.4, /
&RAMP ID='CONE_16p00_025', T=29.2000, F=25.9, /
&RAMP ID='CONE_16p00_025', T=31.0000, F=21.4, /
&RAMP ID='CONE_16p00_025', T=32.8000, F=17.1, /
&RAMP ID='CONE_16p00_025', T=34.7000, F=13.4, /
&RAMP ID='CONE_16p00_025', T=36.5000, F=11.5, /
&RAMP ID='CONE_16p00_025', T=38.3000, F=10.6, /
&RAMP ID='CONE_16p00_025', T=40.1000, F=9.7, /
&RAMP ID='CONE_16p00_025', T=42.0000, F=8.7, /
&RAMP ID='CONE_16p00_025', T=43.8000, F=8.5, /
&RAMP ID='CONE_16p00_025', T=45.6000, F=8.4, /
&RAMP ID='CONE_16p00_025', T=47.4000, F=7.5, /
&RAMP ID='CONE_16p00_025', T=49.3000, F=6.5, /
&RAMP ID='CONE_16p00_025', T=51.1000, F=5.6, /
&RAMP ID='CONE_16p00_025', T=52.9000, F=4.7, /
&RAMP ID='CONE_16p00_025', T=54.7000, F=3.8, /
&RAMP ID='CONE_16p00_025', T=56.6000, F=4.0, /
&RAMP ID='CONE_16p00_025', T=58.4000, F=5.0, /
&RAMP ID='CONE_16p00_025', T=60.2000, F=5.9, /
&RAMP ID='CONE_16p00_025', T=62.1000, F=5.1, /
&RAMP ID='CONE_16p00_025', T=63.9000, F=5.0, /
&RAMP ID='CONE_16p00_025', T=65.7000, F=5.1, /
&RAMP ID='CONE_16p00_025', T=67.5000, F=6.0, /
&RAMP ID='CONE_16p00_025', T=69.4000, F=6.0, /
&RAMP ID='CONE_16p00_025', T=71.2000, F=6.0, /
&RAMP ID='CONE_16p00_025', T=73.0000, F=5.7, /
&RAMP ID='CONE_16p00_025', T=74.8000, F=4.7, /
&RAMP ID='CONE_16p00_025', T=76.7000, F=4.5, /
&RAMP ID='CONE_16p00_025', T=78.5000, F=5.0, /
&RAMP ID='CONE_16p00_025', T=80.3000, F=6.0, /
&RAMP ID='CONE_16p00_025', T=82.1000, F=5.1, /
&RAMP ID='CONE_16p00_025', T=84.0000, F=4.2, /
&RAMP ID='CONE_16p00_025', T=85.8000, F=3.4, /
&RAMP ID='CONE_16p00_025', T=87.6000, F=3.4, /
&RAMP ID='CONE_16p00_025', T=89.4000, F=3.4, /
&RAMP ID='CONE_16p00_025', T=91.3000, F=3.9, /
&RAMP ID='CONE_16p00_025', T=93.1000, F=4.8, /
&RAMP ID='CONE_16p00_025', T=94.9000, F=5.7, /
&RAMP ID='CONE_16p00_025', T=96.7000, F=5.3, /
&RAMP ID='CONE_16p00_025', T=98.6000, F=4.4, /
&RAMP ID='CONE_16p00_025', T=100.4000, F=3.4, /
&RAMP ID='CONE_16p00_025', T=101.4000, F=0.0, /
&RAMP ID='CONE_16p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_16p00_035', T=1.2000, F=28.8, /
&RAMP ID='CONE_16p00_035', T=2.4000, F=75.7, /
&RAMP ID='CONE_16p00_035', T=3.6000, F=85.3, /
&RAMP ID='CONE_16p00_035', T=4.8000, F=94.8, /
&RAMP ID='CONE_16p00_035', T=6.0000, F=92.6, /
&RAMP ID='CONE_16p00_035', T=7.2000, F=90.1, /
&RAMP ID='CONE_16p00_035', T=8.4000, F=87.5, /
&RAMP ID='CONE_16p00_035', T=9.6000, F=84.9, /
&RAMP ID='CONE_16p00_035', T=10.8000, F=81.6, /
&RAMP ID='CONE_16p00_035', T=12.0000, F=78.2, /
&RAMP ID='CONE_16p00_035', T=13.1000, F=74.8, /
&RAMP ID='CONE_16p00_035', T=14.3000, F=71.5, /
&RAMP ID='CONE_16p00_035', T=15.5000, F=68.5, /
&RAMP ID='CONE_16p00_035', T=16.7000, F=65.7, /
&RAMP ID='CONE_16p00_035', T=17.9000, F=63.4, /
&RAMP ID='CONE_16p00_035', T=19.1000, F=61.1, /
&RAMP ID='CONE_16p00_035', T=20.3000, F=58.4, /
&RAMP ID='CONE_16p00_035', T=21.5000, F=54.9, /
&RAMP ID='CONE_16p00_035', T=22.7000, F=51.6, /
&RAMP ID='CONE_16p00_035', T=23.9000, F=48.2, /
&RAMP ID='CONE_16p00_035', T=25.1000, F=45.3, /
&RAMP ID='CONE_16p00_035', T=26.3000, F=43.6, /
&RAMP ID='CONE_16p00_035', T=27.5000, F=41.9, /
&RAMP ID='CONE_16p00_035', T=28.7000, F=40.2, /
&RAMP ID='CONE_16p00_035', T=29.9000, F=38.4, /
&RAMP ID='CONE_16p00_035', T=31.1000, F=35.5, /
&RAMP ID='CONE_16p00_035', T=32.3000, F=32.2, /
&RAMP ID='CONE_16p00_035', T=33.4000, F=28.2, /
&RAMP ID='CONE_16p00_035', T=34.6000, F=24.1, /
&RAMP ID='CONE_16p00_035', T=35.8000, F=20.1, /
&RAMP ID='CONE_16p00_035', T=37.0000, F=16.5, /
&RAMP ID='CONE_16p00_035', T=38.2000, F=14.8, /
&RAMP ID='CONE_16p00_035', T=39.4000, F=13.1, /
&RAMP ID='CONE_16p00_035', T=40.6000, F=12.5, /
&RAMP ID='CONE_16p00_035', T=41.8000, F=12.5, /
&RAMP ID='CONE_16p00_035', T=43.0000, F=11.9, /
&RAMP ID='CONE_16p00_035', T=44.2000, F=11.4, /
&RAMP ID='CONE_16p00_035', T=45.4000, F=10.8, /
&RAMP ID='CONE_16p00_035', T=46.6000, F=10.2, /
&RAMP ID='CONE_16p00_035', T=47.8000, F=10.1, /
&RAMP ID='CONE_16p00_035', T=49.0000, F=10.1, /
&RAMP ID='CONE_16p00_035', T=50.2000, F=10.1, /
&RAMP ID='CONE_16p00_035', T=51.4000, F=10.1, /
&RAMP ID='CONE_16p00_035', T=52.6000, F=10.1, /
&RAMP ID='CONE_16p00_035', T=53.7000, F=10.1, /
&RAMP ID='CONE_16p00_035', T=54.9000, F=10.1, /
&RAMP ID='CONE_16p00_035', T=56.1000, F=10.1, /
&RAMP ID='CONE_16p00_035', T=57.3000, F=10.1, /
&RAMP ID='CONE_16p00_035', T=58.5000, F=10.1, /
&RAMP ID='CONE_16p00_035', T=59.7000, F=10.1, /
&RAMP ID='CONE_16p00_035', T=60.9000, F=10.2, /
&RAMP ID='CONE_16p00_035', T=62.1000, F=10.2, /
&RAMP ID='CONE_16p00_035', T=63.3000, F=10.2, /
&RAMP ID='CONE_16p00_035', T=64.5000, F=10.2, /
&RAMP ID='CONE_16p00_035', T=65.7000, F=10.2, /
&RAMP ID='CONE_16p00_035', T=66.9000, F=10.2, /
&RAMP ID='CONE_16p00_035', T=68.1000, F=10.8, /
&RAMP ID='CONE_16p00_035', T=69.3000, F=11.4, /
&RAMP ID='CONE_16p00_035', T=70.5000, F=12.0, /
&RAMP ID='CONE_16p00_035', T=71.7000, F=12.6, /
&RAMP ID='CONE_16p00_035', T=72.9000, F=12.2, /
&RAMP ID='CONE_16p00_035', T=74.0000, F=11.6, /
&RAMP ID='CONE_16p00_035', T=75.2000, F=11.0, /
&RAMP ID='CONE_16p00_035', T=76.4000, F=10.3, /
&RAMP ID='CONE_16p00_035', T=77.6000, F=10.6, /
&RAMP ID='CONE_16p00_035', T=78.8000, F=11.2, /
&RAMP ID='CONE_16p00_035', T=80.0000, F=11.7, /
&RAMP ID='CONE_16p00_035', T=81.2000, F=11.7, /
&RAMP ID='CONE_16p00_035', T=82.4000, F=11.4, /
&RAMP ID='CONE_16p00_035', T=83.6000, F=10.8, /
&RAMP ID='CONE_16p00_035', T=84.8000, F=10.3, /
&RAMP ID='CONE_16p00_035', T=86.0000, F=10.8, /
&RAMP ID='CONE_16p00_035', T=87.2000, F=11.2, /
&RAMP ID='CONE_16p00_035', T=88.4000, F=11.2, /
&RAMP ID='CONE_16p00_035', T=89.6000, F=11.2, /
&RAMP ID='CONE_16p00_035', T=90.8000, F=10.7, /
&RAMP ID='CONE_16p00_035', T=92.0000, F=10.2, /
&RAMP ID='CONE_16p00_035', T=93.2000, F=10.2, /
&RAMP ID='CONE_16p00_035', T=94.3000, F=10.2, /
&RAMP ID='CONE_16p00_035', T=95.5000, F=10.5, /
&RAMP ID='CONE_16p00_035', T=96.7000, F=11.1, /
&RAMP ID='CONE_16p00_035', T=97.9000, F=11.7, /
&RAMP ID='CONE_16p00_035', T=99.1000, F=12.3, /
&RAMP ID='CONE_16p00_035', T=100.3000, F=12.4, /
&RAMP ID='CONE_16p00_035', T=101.5000, F=11.8, /
&RAMP ID='CONE_16p00_035', T=102.7000, F=11.7, /
&RAMP ID='CONE_16p00_035', T=103.9000, F=11.7, /
&RAMP ID='CONE_16p00_035', T=105.1000, F=11.9, /
&RAMP ID='CONE_16p00_035', T=106.3000, F=12.5, /
&RAMP ID='CONE_16p00_035', T=107.5000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=108.7000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=109.9000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=111.1000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=112.3000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=113.5000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=114.6000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=115.8000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=117.0000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=118.2000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=119.4000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=120.6000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=121.8000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=123.0000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=124.2000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=125.4000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=126.6000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=127.8000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=129.0000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=130.2000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=131.4000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=132.6000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=133.8000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=134.9000, F=12.6, /
&RAMP ID='CONE_16p00_035', T=136.1000, F=12.1, /
&RAMP ID='CONE_16p00_035', T=137.3000, F=11.5, /
&RAMP ID='CONE_16p00_035', T=138.5000, F=10.9, /
&RAMP ID='CONE_16p00_035', T=139.7000, F=10.3, /
&RAMP ID='CONE_16p00_035', T=140.9000, F=10.8, /
&RAMP ID='CONE_16p00_035', T=142.1000, F=11.4, /
&RAMP ID='CONE_16p00_035', T=143.3000, F=12.0, /
&RAMP ID='CONE_16p00_035', T=144.5000, F=12.6, /
&RAMP ID='CONE_16p00_035', T=145.7000, F=12.7, /
&RAMP ID='CONE_16p00_035', T=146.9000, F=12.8, /
&RAMP ID='CONE_16p00_035', T=148.1000, F=12.8, /
&RAMP ID='CONE_16p00_035', T=149.3000, F=12.9, /
&RAMP ID='CONE_16p00_035', T=150.5000, F=12.6, /
&RAMP ID='CONE_16p00_035', T=151.7000, F=12.0, /
&RAMP ID='CONE_16p00_035', T=152.9000, F=11.4, /
&RAMP ID='CONE_16p00_035', T=154.1000, F=10.8, /
&RAMP ID='CONE_16p00_035', T=155.2000, F=10.6, /
&RAMP ID='CONE_16p00_035', T=156.4000, F=11.2, /
&RAMP ID='CONE_16p00_035', T=157.6000, F=11.8, /
&RAMP ID='CONE_16p00_035', T=158.8000, F=12.4, /
&RAMP ID='CONE_16p00_035', T=160.0000, F=12.9, /
&RAMP ID='CONE_16p00_035', T=161.2000, F=12.9, /
&RAMP ID='CONE_16p00_035', T=162.4000, F=12.9, /
&RAMP ID='CONE_16p00_035', T=163.6000, F=12.9, /
&RAMP ID='CONE_16p00_035', T=164.8000, F=12.9, /
&RAMP ID='CONE_16p00_035', T=165.8000, F=0.0, /
&RAMP ID='CONE_16p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_16p00_050', T=2.5000, F=24.5, /
&RAMP ID='CONE_16p00_050', T=4.9000, F=108.4, /
&RAMP ID='CONE_16p00_050', T=7.4000, F=137.9, /
&RAMP ID='CONE_16p00_050', T=9.9000, F=133.1, /
&RAMP ID='CONE_16p00_050', T=12.4000, F=126.4, /
&RAMP ID='CONE_16p00_050', T=14.9000, F=119.1, /
&RAMP ID='CONE_16p00_050', T=17.4000, F=112.0, /
&RAMP ID='CONE_16p00_050', T=19.9000, F=105.1, /
&RAMP ID='CONE_16p00_050', T=22.4000, F=99.6, /
&RAMP ID='CONE_16p00_050', T=24.9000, F=95.0, /
&RAMP ID='CONE_16p00_050', T=27.4000, F=90.4, /
&RAMP ID='CONE_16p00_050', T=29.9000, F=85.9, /
&RAMP ID='CONE_16p00_050', T=32.4000, F=79.0, /
&RAMP ID='CONE_16p00_050', T=34.9000, F=70.8, /
&RAMP ID='CONE_16p00_050', T=37.4000, F=60.8, /
&RAMP ID='CONE_16p00_050', T=39.9000, F=53.8, /
&RAMP ID='CONE_16p00_050', T=42.4000, F=51.8, /
&RAMP ID='CONE_16p00_050', T=44.8000, F=47.1, /
&RAMP ID='CONE_16p00_050', T=47.3000, F=42.4, /
&RAMP ID='CONE_16p00_050', T=49.8000, F=37.8, /
&RAMP ID='CONE_16p00_050', T=52.3000, F=32.9, /
&RAMP ID='CONE_16p00_050', T=54.8000, F=26.9, /
&RAMP ID='CONE_16p00_050', T=57.3000, F=22.3, /
&RAMP ID='CONE_16p00_050', T=59.8000, F=18.7, /
&RAMP ID='CONE_16p00_050', T=62.3000, F=15.7, /
&RAMP ID='CONE_16p00_050', T=64.8000, F=16.9, /
&RAMP ID='CONE_16p00_050', T=67.3000, F=17.7, /
&RAMP ID='CONE_16p00_050', T=69.8000, F=15.3, /
&RAMP ID='CONE_16p00_050', T=72.3000, F=13.3, /
&RAMP ID='CONE_16p00_050', T=74.8000, F=14.5, /
&RAMP ID='CONE_16p00_050', T=77.3000, F=15.5, /
&RAMP ID='CONE_16p00_050', T=79.8000, F=14.3, /
&RAMP ID='CONE_16p00_050', T=82.3000, F=13.1, /
&RAMP ID='CONE_16p00_050', T=84.7000, F=11.8, /
&RAMP ID='CONE_16p00_050', T=87.2000, F=11.9, /
&RAMP ID='CONE_16p00_050', T=89.7000, F=14.4, /
&RAMP ID='CONE_16p00_050', T=92.2000, F=14.6, /
&RAMP ID='CONE_16p00_050', T=94.7000, F=13.3, /
&RAMP ID='CONE_16p00_050', T=97.2000, F=13.1, /
&RAMP ID='CONE_16p00_050', T=99.7000, F=11.8, /
&RAMP ID='CONE_16p00_050', T=102.2000, F=10.8, /
&RAMP ID='CONE_16p00_050', T=104.7000, F=12.0, /
&RAMP ID='CONE_16p00_050', T=107.2000, F=13.4, /
&RAMP ID='CONE_16p00_050', T=109.7000, F=15.9, /
&RAMP ID='CONE_16p00_050', T=112.2000, F=18.2, /
&RAMP ID='CONE_16p00_050', T=114.7000, F=18.2, /
&RAMP ID='CONE_16p00_050', T=117.2000, F=18.2, /
&RAMP ID='CONE_16p00_050', T=119.7000, F=18.2, /
&RAMP ID='CONE_16p00_050', T=122.2000, F=18.0, /
&RAMP ID='CONE_16p00_050', T=124.6000, F=15.5, /
&RAMP ID='CONE_16p00_050', T=127.1000, F=13.2, /
&RAMP ID='CONE_16p00_050', T=129.6000, F=13.2, /
&RAMP ID='CONE_16p00_050', T=132.1000, F=13.2, /
&RAMP ID='CONE_16p00_050', T=134.6000, F=13.2, /
&RAMP ID='CONE_16p00_050', T=137.1000, F=13.2, /
&RAMP ID='CONE_16p00_050', T=139.6000, F=14.5, /
&RAMP ID='CONE_16p00_050', T=142.1000, F=15.7, /
&RAMP ID='CONE_16p00_050', T=144.6000, F=15.7, /
&RAMP ID='CONE_16p00_050', T=147.1000, F=14.6, /
&RAMP ID='CONE_16p00_050', T=149.6000, F=12.1, /
&RAMP ID='CONE_16p00_050', T=152.1000, F=11.7, /
&RAMP ID='CONE_16p00_050', T=154.6000, F=13.0, /
&RAMP ID='CONE_16p00_050', T=157.1000, F=13.2, /
&RAMP ID='CONE_16p00_050', T=159.6000, F=14.5, /
&RAMP ID='CONE_16p00_050', T=162.1000, F=16.7, /
&RAMP ID='CONE_16p00_050', T=164.5000, F=16.7, /
&RAMP ID='CONE_16p00_050', T=167.0000, F=15.7, /
&RAMP ID='CONE_16p00_050', T=169.5000, F=18.2, /
&RAMP ID='CONE_16p00_050', T=172.0000, F=20.5, /
&RAMP ID='CONE_16p00_050', T=174.5000, F=18.1, /
&RAMP ID='CONE_16p00_050', T=177.0000, F=15.6, /
&RAMP ID='CONE_16p00_050', T=179.5000, F=16.9, /
&RAMP ID='CONE_16p00_050', T=182.0000, F=18.1, /
&RAMP ID='CONE_16p00_050', T=183.0000, F=0.0, /
&RAMP ID='CONE_16p00_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_16p00_075', T=5.8000, F=33.0, /
&RAMP ID='CONE_16p00_075', T=11.6000, F=79.8, /
&RAMP ID='CONE_16p00_075', T=17.4000, F=75.7, /
&RAMP ID='CONE_16p00_075', T=23.2000, F=60.3, /
&RAMP ID='CONE_16p00_075', T=29.0000, F=37.9, /
&RAMP ID='CONE_16p00_075', T=34.8000, F=28.5, /
&RAMP ID='CONE_16p00_075', T=40.7000, F=18.8, /
&RAMP ID='CONE_16p00_075', T=46.5000, F=12.0, /
&RAMP ID='CONE_16p00_075', T=52.3000, F=12.7, /
&RAMP ID='CONE_16p00_075', T=58.1000, F=8.3, /
&RAMP ID='CONE_16p00_075', T=63.9000, F=8.3, /
&RAMP ID='CONE_16p00_075', T=69.7000, F=8.3, /
&RAMP ID='CONE_16p00_075', T=75.5000, F=8.3, /
&RAMP ID='CONE_16p00_075', T=81.3000, F=8.3, /
&RAMP ID='CONE_16p00_075', T=87.1000, F=9.6, /
&RAMP ID='CONE_16p00_075', T=92.9000, F=8.9, /
&RAMP ID='CONE_16p00_075', T=98.7000, F=5.0, /
&RAMP ID='CONE_16p00_075', T=104.5000, F=5.3, /
&RAMP ID='CONE_16p00_075', T=110.3000, F=7.8, /
&RAMP ID='CONE_16p00_075', T=116.1000, F=9.2, /
&RAMP ID='CONE_16p00_075', T=121.9000, F=7.9, /
&RAMP ID='CONE_16p00_075', T=127.7000, F=6.7, /
&RAMP ID='CONE_16p00_075', T=133.6000, F=6.3, /
&RAMP ID='CONE_16p00_075', T=139.4000, F=6.8, /
&RAMP ID='CONE_16p00_075', T=145.2000, F=7.3, /
&RAMP ID='CONE_16p00_075', T=151.0000, F=6.0, /
&RAMP ID='CONE_16p00_075', T=156.8000, F=7.2, /
&RAMP ID='CONE_16p00_075', T=162.6000, F=8.3, /
&RAMP ID='CONE_16p00_075', T=168.4000, F=8.3, /
&RAMP ID='CONE_16p00_075', T=174.2000, F=8.3, /
&RAMP ID='CONE_16p00_075', T=175.2000, F=0.0, /
&SURF ID='SAMPLE-CONE_16p00_025', EXTERNAL_FLUX=25.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_16p00_035','CONE_16p00_050','CONE_16p00_075',REFERENCE_HEAT_FLUX=35.0000,50.0000,75.0000,REFERENCE_THICKNESS=0.01600000,0.01600000,0.01600000,THICKNESS(1:2)=0.01600000,0.01270000, /
&OBST ID='SAMPLE-CONE_16p00_025', SURF_ID='SAMPLE-CONE_16p00_025', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_16p00_025', /
&DEVC ID='WALL TEMPERATURE-CONE_16p00_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_16p00_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_16p00_025', /
&DEVC ID='TIGN-CONE_16p00_025', XYZ=0,0,0, SETPOINT=67.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_16p00_025', CTRL_ID='IGNITION-CTRL-CONE_16p00_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_16p00_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_16p00_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_16p00_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_16p00_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_16p00_025','CONE_16p00_050','CONE_16p00_075',REFERENCE_HEAT_FLUX=25.0000,50.0000,75.0000,REFERENCE_THICKNESS=0.01600000,0.01600000,0.01600000,THICKNESS(1:2)=0.01600000,0.01270000, /
&OBST ID='SAMPLE-CONE_16p00_035', SURF_ID='SAMPLE-CONE_16p00_035', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_16p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_16p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_16p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_16p00_035', /
&DEVC ID='TIGN-CONE_16p00_035', XYZ=0,0,0, SETPOINT=38.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_16p00_035', CTRL_ID='IGNITION-CTRL-CONE_16p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_16p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_16p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_16p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_16p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_16p00_025','CONE_16p00_035','CONE_16p00_075',REFERENCE_HEAT_FLUX=25.0000,35.0000,75.0000,REFERENCE_THICKNESS=0.01600000,0.01600000,0.01600000,THICKNESS(1:2)=0.01600000,0.01270000, /
&OBST ID='SAMPLE-CONE_16p00_050', SURF_ID='SAMPLE-CONE_16p00_050', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_16p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_16p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_16p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_16p00_050', /
&DEVC ID='TIGN-CONE_16p00_050', XYZ=0,0,0, SETPOINT=15.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_16p00_050', CTRL_ID='IGNITION-CTRL-CONE_16p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_16p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_16p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_16p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_16p00_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_16p00_025','CONE_16p00_035','CONE_16p00_050',REFERENCE_HEAT_FLUX=25.0000,35.0000,50.0000,REFERENCE_THICKNESS=0.01600000,0.01600000,0.01600000,THICKNESS(1:2)=0.01600000,0.01270000, /
&OBST ID='SAMPLE-CONE_16p00_075', SURF_ID='SAMPLE-CONE_16p00_075', XB=0.0000,0.1000,0.1000,0.2000,0.0000,0.0000,DEVC_ID='TIGN-CONE_16p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_16p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_16p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_16p00_075', /
&DEVC ID='TIGN-CONE_16p00_075', XYZ=0,0,0, SETPOINT=5.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_16p00_075', CTRL_ID='IGNITION-CTRL-CONE_16p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='HRRPUA-CONE_16p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_16p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_16p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.1500,0.0000, /
