&HEAD CHID='RISE_FR_polycarbonate-16mm', /
&TIME DT=1., T_END=2626.4 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=21525.0, SOOT_YIELD=0.07987874 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=175.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_16p00_040', T=0.0000, F=0.0, /
&RAMP ID='CONE_16p00_040', T=13.4000, F=116.3, /
&RAMP ID='CONE_16p00_040', T=26.8000, F=312.7, /
&RAMP ID='CONE_16p00_040', T=40.2000, F=376.8, /
&RAMP ID='CONE_16p00_040', T=53.6000, F=426.3, /
&RAMP ID='CONE_16p00_040', T=67.0000, F=488.6, /
&RAMP ID='CONE_16p00_040', T=80.4000, F=377.7, /
&RAMP ID='CONE_16p00_040', T=107.2000, F=203.6, /
&RAMP ID='CONE_16p00_040', T=120.6000, F=128.0, /
&RAMP ID='CONE_16p00_040', T=134.0000, F=95.4, /
&RAMP ID='CONE_16p00_040', T=160.8000, F=66.3, /
&RAMP ID='CONE_16p00_040', T=241.2000, F=52.2, /
&RAMP ID='CONE_16p00_040', T=361.8000, F=38.6, /
&RAMP ID='CONE_16p00_040', T=482.4000, F=28.2, /
&RAMP ID='CONE_16p00_040', T=603.0000, F=20.4, /
&RAMP ID='CONE_16p00_040', T=723.6000, F=14.3, /
&RAMP ID='CONE_16p00_040', T=844.2000, F=9.7, /
&RAMP ID='CONE_16p00_040', T=964.8000, F=6.8, /
&RAMP ID='CONE_16p00_040', T=1085.4000, F=4.1, /
&RAMP ID='CONE_16p00_040', T=1206.0000, F=2.8, /
&RAMP ID='CONE_16p00_040', T=1207.0000, F=0.0, /
&RAMP ID='CONE_16p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_16p00_050', T=10.8000, F=28.6, /
&RAMP ID='CONE_16p00_050', T=21.6000, F=218.2, /
&RAMP ID='CONE_16p00_050', T=32.4000, F=341.4, /
&RAMP ID='CONE_16p00_050', T=43.2000, F=388.9, /
&RAMP ID='CONE_16p00_050', T=54.0000, F=389.3, /
&RAMP ID='CONE_16p00_050', T=64.8000, F=429.7, /
&RAMP ID='CONE_16p00_050', T=75.6000, F=485.2, /
&RAMP ID='CONE_16p00_050', T=97.2000, F=369.7, /
&RAMP ID='CONE_16p00_050', T=108.0000, F=321.6, /
&RAMP ID='CONE_16p00_050', T=116.6400, F=263.3, /
&RAMP ID='CONE_16p00_050', T=129.6000, F=165.7, /
&RAMP ID='CONE_16p00_050', T=140.4000, F=120.4, /
&RAMP ID='CONE_16p00_050', T=151.2000, F=97.6, /
&RAMP ID='CONE_16p00_050', T=162.0000, F=84.5, /
&RAMP ID='CONE_16p00_050', T=194.4000, F=69.9, /
&RAMP ID='CONE_16p00_050', T=233.2800, F=62.2, /
&RAMP ID='CONE_16p00_050', T=349.9200, F=45.6, /
&RAMP ID='CONE_16p00_050', T=466.5600, F=37.2, /
&RAMP ID='CONE_16p00_050', T=583.2000, F=28.4, /
&RAMP ID='CONE_16p00_050', T=699.8400, F=17.2, /
&RAMP ID='CONE_16p00_050', T=816.4800, F=11.6, /
&RAMP ID='CONE_16p00_050', T=933.1200, F=7.2, /
&RAMP ID='CONE_16p00_050', T=1049.7600, F=3.1, /
&RAMP ID='CONE_16p00_050', T=1166.4000, F=1.8, /
&RAMP ID='CONE_16p00_050', T=1167.4000, F=0.0, /
&SURF ID='SAMPLE-CONE_16p00_040_noign', EXTERNAL_FLUX=40.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01600000,0.01270000, /
&SURF ID='SAMPLE-CONE_16p00_040', EXTERNAL_FLUX=40.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_16p00_050',REFERENCE_HEAT_FLUX=50.0000,REFERENCE_THICKNESS=0.01600000,THICKNESS(1:2)=0.01600000,0.01270000, /
&VENT ID='SAMPLE-CONE_16p00_040_noign', SURF_ID='SAMPLE-CONE_16p00_040_noign', XB=0.6000,0.7000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_16p00_040', SURF_ID='SAMPLE-CONE_16p00_040', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_16p00_040', /
&DEVC ID='WALL TEMPERATURE-CONE_16p00_040', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.6500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_16p00_040', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_16p00_040', /
&DEVC ID='TIGN-CONE_16p00_040', XYZ=0,0,0, SETPOINT=107.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_16p00_040', CTRL_ID='IGNITION-CTRL-CONE_16p00_040', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_16p00_040', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_16p00_040', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_16p00_040', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_16p00_050_noign', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01600000,0.01270000, /
&SURF ID='SAMPLE-CONE_16p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_16p00_040',REFERENCE_HEAT_FLUX=40.0000,REFERENCE_THICKNESS=0.01600000,THICKNESS(1:2)=0.01600000,0.01270000, /
&VENT ID='SAMPLE-CONE_16p00_050_noign', SURF_ID='SAMPLE-CONE_16p00_050_noign', XB=0.7000,0.8000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_16p00_050', SURF_ID='SAMPLE-CONE_16p00_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_16p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_16p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.7500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_16p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_16p00_050', /
&DEVC ID='TIGN-CONE_16p00_050', XYZ=0,0,0, SETPOINT=54.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_16p00_050', CTRL_ID='IGNITION-CTRL-CONE_16p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_16p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_16p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_16p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
