&HEAD CHID='RISE_Fabric_Foam-28mm', /
&TIME DT=1., T_END=2440.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=19230.7, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=163.9, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_28p00_020', T=0.0000, F=0.0, /
&RAMP ID='CONE_28p00_020', T=9.4000, F=117.7, /
&RAMP ID='CONE_28p00_020', T=14.1000, F=147.8, /
&RAMP ID='CONE_28p00_020', T=23.5000, F=174.5, /
&RAMP ID='CONE_28p00_020', T=32.9000, F=191.5, /
&RAMP ID='CONE_28p00_020', T=37.6000, F=193.9, /
&RAMP ID='CONE_28p00_020', T=51.7000, F=182.6, /
&RAMP ID='CONE_28p00_020', T=61.1000, F=169.8, /
&RAMP ID='CONE_28p00_020', T=65.8000, F=166.9, /
&RAMP ID='CONE_28p00_020', T=75.2000, F=150.3, /
&RAMP ID='CONE_28p00_020', T=102.9300, F=110.0, /
&RAMP ID='CONE_28p00_020', T=126.9000, F=93.2, /
&RAMP ID='CONE_28p00_020', T=150.4000, F=72.7, /
&RAMP ID='CONE_28p00_020', T=178.6000, F=55.9, /
&RAMP ID='CONE_28p00_020', T=205.8600, F=43.8, /
&RAMP ID='CONE_28p00_020', T=230.3000, F=34.2, /
&RAMP ID='CONE_28p00_020', T=253.8000, F=29.1, /
&RAMP ID='CONE_28p00_020', T=308.7900, F=27.3, /
&RAMP ID='CONE_28p00_020', T=357.2000, F=24.3, /
&RAMP ID='CONE_28p00_020', T=390.1000, F=27.7, /
&RAMP ID='CONE_28p00_020', T=411.7200, F=23.9, /
&RAMP ID='CONE_28p00_020', T=432.4000, F=18.7, /
&RAMP ID='CONE_28p00_020', T=479.4000, F=14.7, /
&RAMP ID='CONE_28p00_020', T=514.6500, F=16.1, /
&RAMP ID='CONE_28p00_020', T=540.5000, F=33.5, /
&RAMP ID='CONE_28p00_020', T=592.2000, F=20.6, /
&RAMP ID='CONE_28p00_020', T=617.5800, F=31.0, /
&RAMP ID='CONE_28p00_020', T=648.6000, F=12.9, /
&RAMP ID='CONE_28p00_020', T=720.5100, F=5.4, /
&RAMP ID='CONE_28p00_020', T=823.4400, F=1.3, /
&RAMP ID='CONE_28p00_020', T=926.3700, F=0.9, /
&RAMP ID='CONE_28p00_020', T=1029.3000, F=0.8, /
&RAMP ID='CONE_28p00_020', T=1030.3000, F=0.0, /
&RAMP ID='CONE_28p00_025', T=0.0000, F=0.0, /
&RAMP ID='CONE_28p00_025', T=8.8000, F=118.2, /
&RAMP ID='CONE_28p00_025', T=17.6000, F=182.4, /
&RAMP ID='CONE_28p00_025', T=26.4000, F=201.2, /
&RAMP ID='CONE_28p00_025', T=35.2000, F=209.6, /
&RAMP ID='CONE_28p00_025', T=52.8000, F=180.5, /
&RAMP ID='CONE_28p00_025', T=61.6000, F=172.3, /
&RAMP ID='CONE_28p00_025', T=79.2000, F=148.2, /
&RAMP ID='CONE_28p00_025', T=88.0000, F=129.0, /
&RAMP ID='CONE_28p00_025', T=96.8000, F=116.6, /
&RAMP ID='CONE_28p00_025', T=109.1200, F=104.9, /
&RAMP ID='CONE_28p00_025', T=123.2000, F=98.9, /
&RAMP ID='CONE_28p00_025', T=140.8000, F=97.6, /
&RAMP ID='CONE_28p00_025', T=167.2000, F=89.4, /
&RAMP ID='CONE_28p00_025', T=184.8000, F=78.6, /
&RAMP ID='CONE_28p00_025', T=202.4000, F=84.9, /
&RAMP ID='CONE_28p00_025', T=218.2400, F=100.6, /
&RAMP ID='CONE_28p00_025', T=237.6000, F=142.3, /
&RAMP ID='CONE_28p00_025', T=246.4000, F=155.3, /
&RAMP ID='CONE_28p00_025', T=272.8000, F=150.2, /
&RAMP ID='CONE_28p00_025', T=281.6000, F=152.8, /
&RAMP ID='CONE_28p00_025', T=308.0000, F=172.0, /
&RAMP ID='CONE_28p00_025', T=316.8000, F=181.5, /
&RAMP ID='CONE_28p00_025', T=327.3600, F=198.7, /
&RAMP ID='CONE_28p00_025', T=343.2000, F=212.3, /
&RAMP ID='CONE_28p00_025', T=352.0000, F=210.0, /
&RAMP ID='CONE_28p00_025', T=360.8000, F=199.7, /
&RAMP ID='CONE_28p00_025', T=378.4000, F=164.0, /
&RAMP ID='CONE_28p00_025', T=387.2000, F=150.1, /
&RAMP ID='CONE_28p00_025', T=422.4000, F=111.5, /
&RAMP ID='CONE_28p00_025', T=436.4800, F=92.0, /
&RAMP ID='CONE_28p00_025', T=457.6000, F=63.5, /
&RAMP ID='CONE_28p00_025', T=475.2000, F=46.8, /
&RAMP ID='CONE_28p00_025', T=510.4000, F=26.0, /
&RAMP ID='CONE_28p00_025', T=545.6000, F=16.9, /
&RAMP ID='CONE_28p00_025', T=654.7200, F=4.8, /
&RAMP ID='CONE_28p00_025', T=763.8400, F=4.4, /
&RAMP ID='CONE_28p00_025', T=872.9600, F=5.5, /
&RAMP ID='CONE_28p00_025', T=982.0800, F=6.7, /
&RAMP ID='CONE_28p00_025', T=1091.2000, F=7.5, /
&RAMP ID='CONE_28p00_025', T=1092.2000, F=0.0, /
&RAMP ID='CONE_28p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_28p00_035', T=17.6000, F=216.5, /
&RAMP ID='CONE_28p00_035', T=26.4000, F=256.8, /
&RAMP ID='CONE_28p00_035', T=52.8000, F=196.3, /
&RAMP ID='CONE_28p00_035', T=105.6000, F=126.4, /
&RAMP ID='CONE_28p00_035', T=115.2800, F=125.7, /
&RAMP ID='CONE_28p00_035', T=140.8000, F=137.2, /
&RAMP ID='CONE_28p00_035', T=158.4000, F=140.3, /
&RAMP ID='CONE_28p00_035', T=167.2000, F=149.9, /
&RAMP ID='CONE_28p00_035', T=176.0000, F=165.0, /
&RAMP ID='CONE_28p00_035', T=202.4000, F=218.1, /
&RAMP ID='CONE_28p00_035', T=211.2000, F=231.9, /
&RAMP ID='CONE_28p00_035', T=220.0000, F=239.8, /
&RAMP ID='CONE_28p00_035', T=230.5600, F=241.4, /
&RAMP ID='CONE_28p00_035', T=246.4000, F=242.8, /
&RAMP ID='CONE_28p00_035', T=255.2000, F=228.8, /
&RAMP ID='CONE_28p00_035', T=281.6000, F=176.4, /
&RAMP ID='CONE_28p00_035', T=308.0000, F=131.7, /
&RAMP ID='CONE_28p00_035', T=345.8400, F=80.3, /
&RAMP ID='CONE_28p00_035', T=369.6000, F=55.4, /
&RAMP ID='CONE_28p00_035', T=387.2000, F=42.8, /
&RAMP ID='CONE_28p00_035', T=461.1200, F=23.5, /
&RAMP ID='CONE_28p00_035', T=563.2000, F=15.7, /
&RAMP ID='CONE_28p00_035', T=576.4000, F=18.5, /
&RAMP ID='CONE_28p00_035', T=589.6000, F=31.2, /
&RAMP ID='CONE_28p00_035', T=598.4000, F=30.7, /
&RAMP ID='CONE_28p00_035', T=616.0000, F=18.2, /
&RAMP ID='CONE_28p00_035', T=624.8000, F=16.2, /
&RAMP ID='CONE_28p00_035', T=642.4000, F=21.8, /
&RAMP ID='CONE_28p00_035', T=651.2000, F=16.6, /
&RAMP ID='CONE_28p00_035', T=668.8000, F=21.6, /
&RAMP ID='CONE_28p00_035', T=691.6800, F=14.3, /
&RAMP ID='CONE_28p00_035', T=806.9600, F=8.7, /
&RAMP ID='CONE_28p00_035', T=922.2400, F=9.6, /
&RAMP ID='CONE_28p00_035', T=1037.5200, F=9.5, /
&RAMP ID='CONE_28p00_035', T=1152.8000, F=6.3, /
&RAMP ID='CONE_28p00_035', T=1153.8000, F=0.0, /
&RAMP ID='CONE_28p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_28p00_050', T=12.2000, F=206.5, /
&RAMP ID='CONE_28p00_050', T=24.4000, F=316.6, /
&RAMP ID='CONE_28p00_050', T=36.6000, F=258.2, /
&RAMP ID='CONE_28p00_050', T=61.0000, F=189.3, /
&RAMP ID='CONE_28p00_050', T=85.4000, F=134.9, /
&RAMP ID='CONE_28p00_050', T=97.6000, F=120.8, /
&RAMP ID='CONE_28p00_050', T=119.5600, F=136.1, /
&RAMP ID='CONE_28p00_050', T=134.2000, F=146.2, /
&RAMP ID='CONE_28p00_050', T=146.4000, F=145.5, /
&RAMP ID='CONE_28p00_050', T=158.6000, F=161.8, /
&RAMP ID='CONE_28p00_050', T=195.2000, F=232.9, /
&RAMP ID='CONE_28p00_050', T=207.4000, F=243.7, /
&RAMP ID='CONE_28p00_050', T=219.6000, F=242.1, /
&RAMP ID='CONE_28p00_050', T=231.8000, F=216.9, /
&RAMP ID='CONE_28p00_050', T=239.1200, F=195.7, /
&RAMP ID='CONE_28p00_050', T=244.0000, F=181.6, /
&RAMP ID='CONE_28p00_050', T=256.2000, F=167.9, /
&RAMP ID='CONE_28p00_050', T=268.4000, F=164.6, /
&RAMP ID='CONE_28p00_050', T=292.8000, F=167.1, /
&RAMP ID='CONE_28p00_050', T=305.0000, F=174.5, /
&RAMP ID='CONE_28p00_050', T=329.4000, F=175.0, /
&RAMP ID='CONE_28p00_050', T=358.6800, F=138.3, /
&RAMP ID='CONE_28p00_050', T=378.2000, F=122.3, /
&RAMP ID='CONE_28p00_050', T=390.4000, F=122.4, /
&RAMP ID='CONE_28p00_050', T=414.8000, F=99.3, /
&RAMP ID='CONE_28p00_050', T=451.4000, F=55.2, /
&RAMP ID='CONE_28p00_050', T=478.2400, F=34.6, /
&RAMP ID='CONE_28p00_050', T=512.4000, F=26.9, /
&RAMP ID='CONE_28p00_050', T=597.8000, F=21.6, /
&RAMP ID='CONE_28p00_050', T=717.3600, F=12.4, /
&RAMP ID='CONE_28p00_050', T=836.9200, F=12.1, /
&RAMP ID='CONE_28p00_050', T=956.4800, F=10.0, /
&RAMP ID='CONE_28p00_050', T=1076.0400, F=8.0, /
&RAMP ID='CONE_28p00_050', T=1195.6000, F=6.7, /
&RAMP ID='CONE_28p00_050', T=1196.6000, F=0.0, /
&RAMP ID='CONE_28p00_075', T=0.0000, F=2.2, /
&RAMP ID='CONE_28p00_075', T=10.9000, F=246.2, /
&RAMP ID='CONE_28p00_075', T=21.8000, F=412.3, /
&RAMP ID='CONE_28p00_075', T=32.7000, F=348.5, /
&RAMP ID='CONE_28p00_075', T=43.6000, F=294.8, /
&RAMP ID='CONE_28p00_075', T=54.5000, F=250.6, /
&RAMP ID='CONE_28p00_075', T=76.3000, F=202.7, /
&RAMP ID='CONE_28p00_075', T=87.2000, F=195.7, /
&RAMP ID='CONE_28p00_075', T=98.1000, F=216.1, /
&RAMP ID='CONE_28p00_075', T=119.9000, F=244.0, /
&RAMP ID='CONE_28p00_075', T=130.8000, F=239.9, /
&RAMP ID='CONE_28p00_075', T=141.7000, F=254.9, /
&RAMP ID='CONE_28p00_075', T=163.5000, F=349.6, /
&RAMP ID='CONE_28p00_075', T=174.4000, F=382.2, /
&RAMP ID='CONE_28p00_075', T=196.2000, F=403.4, /
&RAMP ID='CONE_28p00_075', T=207.1000, F=390.5, /
&RAMP ID='CONE_28p00_075', T=218.0000, F=330.2, /
&RAMP ID='CONE_28p00_075', T=228.9000, F=297.8, /
&RAMP ID='CONE_28p00_075', T=239.8000, F=254.2, /
&RAMP ID='CONE_28p00_075', T=272.5000, F=118.3, /
&RAMP ID='CONE_28p00_075', T=283.4000, F=90.0, /
&RAMP ID='CONE_28p00_075', T=294.3000, F=71.3, /
&RAMP ID='CONE_28p00_075', T=316.1000, F=47.9, /
&RAMP ID='CONE_28p00_075', T=337.9000, F=35.6, /
&RAMP ID='CONE_28p00_075', T=359.7000, F=33.1, /
&RAMP ID='CONE_28p00_075', T=479.6000, F=27.0, /
&RAMP ID='CONE_28p00_075', T=599.5000, F=20.8, /
&RAMP ID='CONE_28p00_075', T=719.4000, F=17.1, /
&RAMP ID='CONE_28p00_075', T=839.3000, F=14.0, /
&RAMP ID='CONE_28p00_075', T=959.2000, F=10.4, /
&RAMP ID='CONE_28p00_075', T=1079.1000, F=7.8, /
&RAMP ID='CONE_28p00_075', T=1199.0000, F=4.4, /
&RAMP ID='CONE_28p00_075', T=1200.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_28p00_020_noign', EXTERNAL_FLUX=20.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.02800000,0.01270000, /
&SURF ID='SAMPLE-CONE_28p00_020', EXTERNAL_FLUX=20.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_28p00_025','CONE_28p00_035','CONE_28p00_050','CONE_28p00_075',REFERENCE_HEAT_FLUX=25.0000,35.0000,50.0000,75.0000,REFERENCE_THICKNESS=0.02800000,0.02800000,0.02800000,0.02800000,THICKNESS(1:2)=0.02800000,0.01270000, /
&VENT ID='SAMPLE-CONE_28p00_020_noign', SURF_ID='SAMPLE-CONE_28p00_020_noign', XB=0.6000,0.7000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_28p00_020', SURF_ID='SAMPLE-CONE_28p00_020', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_28p00_020', /
&DEVC ID='WALL TEMPERATURE-CONE_28p00_020', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.6500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_28p00_020', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_28p00_020', /
&DEVC ID='TIGN-CONE_28p00_020', XYZ=0,0,0, SETPOINT=173.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_28p00_020', CTRL_ID='IGNITION-CTRL-CONE_28p00_020', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_28p00_020', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_28p00_020', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_28p00_020', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_28p00_025_noign', EXTERNAL_FLUX=25.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.02800000,0.01270000, /
&SURF ID='SAMPLE-CONE_28p00_025', EXTERNAL_FLUX=25.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_28p00_020','CONE_28p00_035','CONE_28p00_050','CONE_28p00_075',REFERENCE_HEAT_FLUX=20.0000,35.0000,50.0000,75.0000,REFERENCE_THICKNESS=0.02800000,0.02800000,0.02800000,0.02800000,THICKNESS(1:2)=0.02800000,0.01270000, /
&VENT ID='SAMPLE-CONE_28p00_025_noign', SURF_ID='SAMPLE-CONE_28p00_025_noign', XB=0.7000,0.8000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_28p00_025', SURF_ID='SAMPLE-CONE_28p00_025', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_28p00_025', /
&DEVC ID='WALL TEMPERATURE-CONE_28p00_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.7500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_28p00_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_28p00_025', /
&DEVC ID='TIGN-CONE_28p00_025', XYZ=0,0,0, SETPOINT=114.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_28p00_025', CTRL_ID='IGNITION-CTRL-CONE_28p00_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_28p00_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_28p00_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_28p00_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_28p00_035_noign', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.02800000,0.01270000, /
&SURF ID='SAMPLE-CONE_28p00_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_28p00_020','CONE_28p00_025','CONE_28p00_050','CONE_28p00_075',REFERENCE_HEAT_FLUX=20.0000,25.0000,50.0000,75.0000,REFERENCE_THICKNESS=0.02800000,0.02800000,0.02800000,0.02800000,THICKNESS(1:2)=0.02800000,0.01270000, /
&VENT ID='SAMPLE-CONE_28p00_035_noign', SURF_ID='SAMPLE-CONE_28p00_035_noign', XB=0.8000,0.9000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_28p00_035', SURF_ID='SAMPLE-CONE_28p00_035', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_28p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_28p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.8500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_28p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_28p00_035', /
&DEVC ID='TIGN-CONE_28p00_035', XYZ=0,0,0, SETPOINT=52.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_28p00_035', CTRL_ID='IGNITION-CTRL-CONE_28p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_28p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_28p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_28p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_28p00_050_noign', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.02800000,0.01270000, /
&SURF ID='SAMPLE-CONE_28p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_28p00_020','CONE_28p00_025','CONE_28p00_035','CONE_28p00_075',REFERENCE_HEAT_FLUX=20.0000,25.0000,35.0000,75.0000,REFERENCE_THICKNESS=0.02800000,0.02800000,0.02800000,0.02800000,THICKNESS(1:2)=0.02800000,0.01270000, /
&VENT ID='SAMPLE-CONE_28p00_050_noign', SURF_ID='SAMPLE-CONE_28p00_050_noign', XB=0.6000,0.7000,0.1000,0.2000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_28p00_050', SURF_ID='SAMPLE-CONE_28p00_050', XB=0.0000,0.1000,0.1000,0.2000,0.0000,0.0000,DEVC_ID='TIGN-CONE_28p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_28p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.6500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_28p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_28p00_050', /
&DEVC ID='TIGN-CONE_28p00_050', XYZ=0,0,0, SETPOINT=24.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_28p00_050', CTRL_ID='IGNITION-CTRL-CONE_28p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='HRRPUA-CONE_28p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_28p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_28p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.1500,0.0000, /
&SURF ID='SAMPLE-CONE_28p00_075_noign', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.02800000,0.01270000, /
&SURF ID='SAMPLE-CONE_28p00_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_28p00_020','CONE_28p00_025','CONE_28p00_035','CONE_28p00_050',REFERENCE_HEAT_FLUX=20.0000,25.0000,35.0000,50.0000,REFERENCE_THICKNESS=0.02800000,0.02800000,0.02800000,0.02800000,THICKNESS(1:2)=0.02800000,0.01270000, /
&VENT ID='SAMPLE-CONE_28p00_075_noign', SURF_ID='SAMPLE-CONE_28p00_075_noign', XB=0.7000,0.8000,0.1000,0.2000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_28p00_075', SURF_ID='SAMPLE-CONE_28p00_075', XB=0.1000,0.2000,0.1000,0.2000,0.0000,0.0000,DEVC_ID='TIGN-CONE_28p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_28p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.7500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_28p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_28p00_075', /
&DEVC ID='TIGN-CONE_28p00_075', XYZ=0,0,0, SETPOINT=10.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_28p00_075', CTRL_ID='IGNITION-CTRL-CONE_28p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.1500,0.0000, /
&DEVC ID='HRRPUA-CONE_28p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_28p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_28p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.1500,0.0000, /
