&HEAD CHID='RISE_HPL_Melamine_polyester_film_-13mm', /
&TIME DT=1., T_END=2414.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=3710.0, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=1639.5, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_13p40_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_13p40_035', T=19.6000, F=87.6, /
&RAMP ID='CONE_13p40_035', T=29.4000, F=66.4, /
&RAMP ID='CONE_13p40_035', T=39.2000, F=34.0, /
&RAMP ID='CONE_13p40_035', T=49.0000, F=18.8, /
&RAMP ID='CONE_13p40_035', T=68.6000, F=6.5, /
&RAMP ID='CONE_13p40_035', T=78.4000, F=4.1, /
&RAMP ID='CONE_13p40_035', T=118.5800, F=2.7, /
&RAMP ID='CONE_13p40_035', T=147.0000, F=1.7, /
&RAMP ID='CONE_13p40_035', T=237.1600, F=2.3, /
&RAMP ID='CONE_13p40_035', T=355.7400, F=3.7, /
&RAMP ID='CONE_13p40_035', T=474.3200, F=5.4, /
&RAMP ID='CONE_13p40_035', T=592.9000, F=7.2, /
&RAMP ID='CONE_13p40_035', T=711.4800, F=8.2, /
&RAMP ID='CONE_13p40_035', T=830.0600, F=8.9, /
&RAMP ID='CONE_13p40_035', T=948.6400, F=9.7, /
&RAMP ID='CONE_13p40_035', T=1067.2200, F=9.4, /
&RAMP ID='CONE_13p40_035', T=1185.8000, F=10.0, /
&RAMP ID='CONE_13p40_035', T=1186.8000, F=0.0, /
&RAMP ID='CONE_13p40_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_13p40_050', T=7.1000, F=62.6, /
&RAMP ID='CONE_13p40_050', T=14.2000, F=110.9, /
&RAMP ID='CONE_13p40_050', T=21.3000, F=93.4, /
&RAMP ID='CONE_13p40_050', T=35.5000, F=41.6, /
&RAMP ID='CONE_13p40_050', T=42.6000, F=29.3, /
&RAMP ID='CONE_13p40_050', T=49.7000, F=21.9, /
&RAMP ID='CONE_13p40_050', T=56.8000, F=23.7, /
&RAMP ID='CONE_13p40_050', T=71.0000, F=12.6, /
&RAMP ID='CONE_13p40_050', T=78.1000, F=9.6, /
&RAMP ID='CONE_13p40_050', T=119.9900, F=7.6, /
&RAMP ID='CONE_13p40_050', T=239.9800, F=10.8, /
&RAMP ID='CONE_13p40_050', T=359.9700, F=11.9, /
&RAMP ID='CONE_13p40_050', T=479.9600, F=11.5, /
&RAMP ID='CONE_13p40_050', T=599.9500, F=10.9, /
&RAMP ID='CONE_13p40_050', T=719.9400, F=11.1, /
&RAMP ID='CONE_13p40_050', T=839.9300, F=12.7, /
&RAMP ID='CONE_13p40_050', T=959.9200, F=12.2, /
&RAMP ID='CONE_13p40_050', T=1079.9100, F=12.5, /
&RAMP ID='CONE_13p40_050', T=1199.9000, F=14.0, /
&RAMP ID='CONE_13p40_050', T=1200.9000, F=0.0, /
&RAMP ID='CONE_13p40_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_13p40_075', T=8.8000, F=62.8, /
&RAMP ID='CONE_13p40_075', T=17.6000, F=143.2, /
&RAMP ID='CONE_13p40_075', T=35.2000, F=77.7, /
&RAMP ID='CONE_13p40_075', T=44.0000, F=62.4, /
&RAMP ID='CONE_13p40_075', T=52.8000, F=60.0, /
&RAMP ID='CONE_13p40_075', T=70.4000, F=64.7, /
&RAMP ID='CONE_13p40_075', T=88.0000, F=65.5, /
&RAMP ID='CONE_13p40_075', T=120.5600, F=59.6, /
&RAMP ID='CONE_13p40_075', T=241.1200, F=54.4, /
&RAMP ID='CONE_13p40_075', T=361.6800, F=52.6, /
&RAMP ID='CONE_13p40_075', T=482.2400, F=53.4, /
&RAMP ID='CONE_13p40_075', T=536.8000, F=54.2, /
&RAMP ID='CONE_13p40_075', T=602.8000, F=58.9, /
&RAMP ID='CONE_13p40_075', T=723.3600, F=68.0, /
&RAMP ID='CONE_13p40_075', T=756.8000, F=72.3, /
&RAMP ID='CONE_13p40_075', T=783.2000, F=72.2, /
&RAMP ID='CONE_13p40_075', T=827.2000, F=78.0, /
&RAMP ID='CONE_13p40_075', T=843.9200, F=78.1, /
&RAMP ID='CONE_13p40_075', T=964.4800, F=83.1, /
&RAMP ID='CONE_13p40_075', T=1020.8000, F=85.7, /
&RAMP ID='CONE_13p40_075', T=1085.0400, F=84.8, /
&RAMP ID='CONE_13p40_075', T=1144.0000, F=84.0, /
&RAMP ID='CONE_13p40_075', T=1205.6000, F=75.2, /
&RAMP ID='CONE_13p40_075', T=1206.6000, F=0.0, /
&SURF ID='SAMPLE-CONE_13p40_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p40_050','CONE_13p40_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.01340000,0.01340000,THICKNESS(1:2)=0.01340000,0.01270000, /
&OBST ID='SAMPLE-CONE_13p40_035', SURF_ID='SAMPLE-CONE_13p40_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_13p40_035', /
&DEVC ID='WALL TEMPERATURE-CONE_13p40_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_13p40_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p40_035', /
&DEVC ID='TIGN-CONE_13p40_035', XYZ=0,0,0, SETPOINT=19.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p40_035', CTRL_ID='IGNITION-CTRL-CONE_13p40_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_13p40_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_13p40_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p40_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_13p40_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p40_035','CONE_13p40_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.01340000,0.01340000,THICKNESS(1:2)=0.01340000,0.01270000, /
&OBST ID='SAMPLE-CONE_13p40_050', SURF_ID='SAMPLE-CONE_13p40_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_13p40_050', /
&DEVC ID='WALL TEMPERATURE-CONE_13p40_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_13p40_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p40_050', /
&DEVC ID='TIGN-CONE_13p40_050', XYZ=0,0,0, SETPOINT=7.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p40_050', CTRL_ID='IGNITION-CTRL-CONE_13p40_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_13p40_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_13p40_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p40_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_13p40_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p40_035','CONE_13p40_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.01340000,0.01340000,THICKNESS(1:2)=0.01340000,0.01270000, /
&OBST ID='SAMPLE-CONE_13p40_075', SURF_ID='SAMPLE-CONE_13p40_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_13p40_075', /
&DEVC ID='WALL TEMPERATURE-CONE_13p40_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_13p40_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p40_075', /
&DEVC ID='TIGN-CONE_13p40_075', XYZ=0,0,0, SETPOINT=0.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p40_075', CTRL_ID='IGNITION-CTRL-CONE_13p40_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_13p40_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_13p40_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p40_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
