&HEAD CHID='RISE_MDF_board-12mm', /
&TIME DT=1., T_END=2855.2 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=12165.0, SOOT_YIELD=0.00723161 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=700.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_12p00_040', T=0.0000, F=0.0, /
&RAMP ID='CONE_12p00_040', T=14.9000, F=159.7, /
&RAMP ID='CONE_12p00_040', T=29.8000, F=211.2, /
&RAMP ID='CONE_12p00_040', T=44.6000, F=216.0, /
&RAMP ID='CONE_12p00_040', T=59.5000, F=204.3, /
&RAMP ID='CONE_12p00_040', T=74.4000, F=190.2, /
&RAMP ID='CONE_12p00_040', T=89.2000, F=180.0, /
&RAMP ID='CONE_12p00_040', T=104.1000, F=169.6, /
&RAMP ID='CONE_12p00_040', T=119.0000, F=158.8, /
&RAMP ID='CONE_12p00_040', T=133.9000, F=150.2, /
&RAMP ID='CONE_12p00_040', T=148.7000, F=143.4, /
&RAMP ID='CONE_12p00_040', T=163.6000, F=138.1, /
&RAMP ID='CONE_12p00_040', T=178.5000, F=133.6, /
&RAMP ID='CONE_12p00_040', T=193.3000, F=128.2, /
&RAMP ID='CONE_12p00_040', T=208.2000, F=123.2, /
&RAMP ID='CONE_12p00_040', T=223.1000, F=115.3, /
&RAMP ID='CONE_12p00_040', T=237.9000, F=108.4, /
&RAMP ID='CONE_12p00_040', T=252.8000, F=102.6, /
&RAMP ID='CONE_12p00_040', T=267.7000, F=97.4, /
&RAMP ID='CONE_12p00_040', T=282.6000, F=93.6, /
&RAMP ID='CONE_12p00_040', T=297.4000, F=91.0, /
&RAMP ID='CONE_12p00_040', T=312.3000, F=89.7, /
&RAMP ID='CONE_12p00_040', T=327.2000, F=90.0, /
&RAMP ID='CONE_12p00_040', T=342.0000, F=91.5, /
&RAMP ID='CONE_12p00_040', T=356.9000, F=93.9, /
&RAMP ID='CONE_12p00_040', T=371.8000, F=98.5, /
&RAMP ID='CONE_12p00_040', T=386.7000, F=105.3, /
&RAMP ID='CONE_12p00_040', T=401.5000, F=113.9, /
&RAMP ID='CONE_12p00_040', T=416.4000, F=125.1, /
&RAMP ID='CONE_12p00_040', T=431.3000, F=140.2, /
&RAMP ID='CONE_12p00_040', T=446.1000, F=157.6, /
&RAMP ID='CONE_12p00_040', T=461.0000, F=181.0, /
&RAMP ID='CONE_12p00_040', T=475.9000, F=215.5, /
&RAMP ID='CONE_12p00_040', T=490.8000, F=257.3, /
&RAMP ID='CONE_12p00_040', T=505.6000, F=289.5, /
&RAMP ID='CONE_12p00_040', T=520.5000, F=303.9, /
&RAMP ID='CONE_12p00_040', T=535.4000, F=318.8, /
&RAMP ID='CONE_12p00_040', T=550.2000, F=327.7, /
&RAMP ID='CONE_12p00_040', T=565.1000, F=286.8, /
&RAMP ID='CONE_12p00_040', T=580.0000, F=188.3, /
&RAMP ID='CONE_12p00_040', T=594.9000, F=118.4, /
&RAMP ID='CONE_12p00_040', T=609.7000, F=99.3, /
&RAMP ID='CONE_12p00_040', T=624.6000, F=95.2, /
&RAMP ID='CONE_12p00_040', T=639.5000, F=86.3, /
&RAMP ID='CONE_12p00_040', T=654.3000, F=77.9, /
&RAMP ID='CONE_12p00_040', T=669.2000, F=72.4, /
&RAMP ID='CONE_12p00_040', T=684.1000, F=68.0, /
&RAMP ID='CONE_12p00_040', T=698.9000, F=65.0, /
&RAMP ID='CONE_12p00_040', T=713.8000, F=63.3, /
&RAMP ID='CONE_12p00_040', T=728.7000, F=61.4, /
&RAMP ID='CONE_12p00_040', T=743.6000, F=60.2, /
&RAMP ID='CONE_12p00_040', T=758.4000, F=58.4, /
&RAMP ID='CONE_12p00_040', T=773.3000, F=56.5, /
&RAMP ID='CONE_12p00_040', T=788.2000, F=56.0, /
&RAMP ID='CONE_12p00_040', T=803.0000, F=55.1, /
&RAMP ID='CONE_12p00_040', T=817.9000, F=54.8, /
&RAMP ID='CONE_12p00_040', T=832.8000, F=53.3, /
&RAMP ID='CONE_12p00_040', T=847.7000, F=53.2, /
&RAMP ID='CONE_12p00_040', T=862.5000, F=54.0, /
&RAMP ID='CONE_12p00_040', T=877.4000, F=53.8, /
&RAMP ID='CONE_12p00_040', T=892.3000, F=53.2, /
&RAMP ID='CONE_12p00_040', T=907.1000, F=53.0, /
&RAMP ID='CONE_12p00_040', T=922.0000, F=52.6, /
&RAMP ID='CONE_12p00_040', T=936.9000, F=53.0, /
&RAMP ID='CONE_12p00_040', T=951.8000, F=51.9, /
&RAMP ID='CONE_12p00_040', T=966.6000, F=51.8, /
&RAMP ID='CONE_12p00_040', T=981.5000, F=51.4, /
&RAMP ID='CONE_12p00_040', T=996.4000, F=51.3, /
&RAMP ID='CONE_12p00_040', T=1011.2000, F=51.2, /
&RAMP ID='CONE_12p00_040', T=1026.1000, F=50.3, /
&RAMP ID='CONE_12p00_040', T=1041.0000, F=50.1, /
&RAMP ID='CONE_12p00_040', T=1055.9000, F=49.9, /
&RAMP ID='CONE_12p00_040', T=1070.7000, F=49.8, /
&RAMP ID='CONE_12p00_040', T=1085.6000, F=49.8, /
&RAMP ID='CONE_12p00_040', T=1100.5000, F=49.5, /
&RAMP ID='CONE_12p00_040', T=1115.3000, F=48.6, /
&RAMP ID='CONE_12p00_040', T=1130.2000, F=48.1, /
&RAMP ID='CONE_12p00_040', T=1145.1000, F=47.9, /
&RAMP ID='CONE_12p00_040', T=1159.9000, F=47.6, /
&RAMP ID='CONE_12p00_040', T=1174.8000, F=47.1, /
&RAMP ID='CONE_12p00_040', T=1189.7000, F=46.9, /
&RAMP ID='CONE_12p00_040', T=1204.6000, F=46.4, /
&RAMP ID='CONE_12p00_040', T=1219.4000, F=45.8, /
&RAMP ID='CONE_12p00_040', T=1234.3000, F=45.9, /
&RAMP ID='CONE_12p00_040', T=1249.2000, F=45.5, /
&RAMP ID='CONE_12p00_040', T=1264.0000, F=44.8, /
&RAMP ID='CONE_12p00_040', T=1278.9000, F=44.7, /
&RAMP ID='CONE_12p00_040', T=1293.8000, F=43.9, /
&RAMP ID='CONE_12p00_040', T=1308.7000, F=43.7, /
&RAMP ID='CONE_12p00_040', T=1323.5000, F=43.7, /
&RAMP ID='CONE_12p00_040', T=1338.4000, F=42.8, /
&RAMP ID='CONE_12p00_040', T=1339.4000, F=0.0, /
&RAMP ID='CONE_12p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_12p00_050', T=9.8000, F=126.8, /
&RAMP ID='CONE_12p00_050', T=19.6000, F=218.1, /
&RAMP ID='CONE_12p00_050', T=29.4000, F=236.2, /
&RAMP ID='CONE_12p00_050', T=39.2000, F=236.0, /
&RAMP ID='CONE_12p00_050', T=49.0000, F=231.5, /
&RAMP ID='CONE_12p00_050', T=58.9000, F=222.2, /
&RAMP ID='CONE_12p00_050', T=68.7000, F=212.2, /
&RAMP ID='CONE_12p00_050', T=78.5000, F=203.1, /
&RAMP ID='CONE_12p00_050', T=88.3000, F=196.9, /
&RAMP ID='CONE_12p00_050', T=98.1000, F=188.3, /
&RAMP ID='CONE_12p00_050', T=107.9000, F=179.3, /
&RAMP ID='CONE_12p00_050', T=117.7000, F=173.3, /
&RAMP ID='CONE_12p00_050', T=127.5000, F=168.0, /
&RAMP ID='CONE_12p00_050', T=137.3000, F=165.8, /
&RAMP ID='CONE_12p00_050', T=147.1000, F=162.3, /
&RAMP ID='CONE_12p00_050', T=156.9000, F=159.8, /
&RAMP ID='CONE_12p00_050', T=166.7000, F=155.6, /
&RAMP ID='CONE_12p00_050', T=176.5000, F=151.4, /
&RAMP ID='CONE_12p00_050', T=186.3000, F=146.1, /
&RAMP ID='CONE_12p00_050', T=196.1000, F=140.7, /
&RAMP ID='CONE_12p00_050', T=205.9000, F=134.9, /
&RAMP ID='CONE_12p00_050', T=215.8000, F=129.3, /
&RAMP ID='CONE_12p00_050', T=225.6000, F=122.3, /
&RAMP ID='CONE_12p00_050', T=235.4000, F=117.5, /
&RAMP ID='CONE_12p00_050', T=245.2000, F=113.2, /
&RAMP ID='CONE_12p00_050', T=255.0000, F=110.6, /
&RAMP ID='CONE_12p00_050', T=264.8000, F=107.2, /
&RAMP ID='CONE_12p00_050', T=274.6000, F=104.1, /
&RAMP ID='CONE_12p00_050', T=284.4000, F=102.0, /
&RAMP ID='CONE_12p00_050', T=294.2000, F=101.1, /
&RAMP ID='CONE_12p00_050', T=304.0000, F=100.8, /
&RAMP ID='CONE_12p00_050', T=313.8000, F=101.4, /
&RAMP ID='CONE_12p00_050', T=323.6000, F=103.1, /
&RAMP ID='CONE_12p00_050', T=333.4000, F=106.2, /
&RAMP ID='CONE_12p00_050', T=343.2000, F=110.1, /
&RAMP ID='CONE_12p00_050', T=353.0000, F=115.1, /
&RAMP ID='CONE_12p00_050', T=362.8000, F=122.3, /
&RAMP ID='CONE_12p00_050', T=372.7000, F=132.1, /
&RAMP ID='CONE_12p00_050', T=382.5000, F=143.4, /
&RAMP ID='CONE_12p00_050', T=392.3000, F=155.7, /
&RAMP ID='CONE_12p00_050', T=402.1000, F=170.8, /
&RAMP ID='CONE_12p00_050', T=411.9000, F=188.5, /
&RAMP ID='CONE_12p00_050', T=421.7000, F=209.7, /
&RAMP ID='CONE_12p00_050', T=431.5000, F=230.2, /
&RAMP ID='CONE_12p00_050', T=441.3000, F=246.1, /
&RAMP ID='CONE_12p00_050', T=451.1000, F=264.1, /
&RAMP ID='CONE_12p00_050', T=460.9000, F=281.4, /
&RAMP ID='CONE_12p00_050', T=470.7000, F=302.3, /
&RAMP ID='CONE_12p00_050', T=480.5000, F=324.5, /
&RAMP ID='CONE_12p00_050', T=490.3000, F=342.0, /
&RAMP ID='CONE_12p00_050', T=500.1000, F=351.5, /
&RAMP ID='CONE_12p00_050', T=509.9000, F=335.2, /
&RAMP ID='CONE_12p00_050', T=519.7000, F=287.4, /
&RAMP ID='CONE_12p00_050', T=529.6000, F=208.6, /
&RAMP ID='CONE_12p00_050', T=539.4000, F=147.3, /
&RAMP ID='CONE_12p00_050', T=549.2000, F=114.5, /
&RAMP ID='CONE_12p00_050', T=559.0000, F=98.8, /
&RAMP ID='CONE_12p00_050', T=568.8000, F=90.4, /
&RAMP ID='CONE_12p00_050', T=578.6000, F=85.2, /
&RAMP ID='CONE_12p00_050', T=588.4000, F=80.3, /
&RAMP ID='CONE_12p00_050', T=598.2000, F=76.1, /
&RAMP ID='CONE_12p00_050', T=608.0000, F=73.0, /
&RAMP ID='CONE_12p00_050', T=617.8000, F=71.0, /
&RAMP ID='CONE_12p00_050', T=627.6000, F=69.3, /
&RAMP ID='CONE_12p00_050', T=637.4000, F=67.4, /
&RAMP ID='CONE_12p00_050', T=647.2000, F=65.8, /
&RAMP ID='CONE_12p00_050', T=657.0000, F=64.1, /
&RAMP ID='CONE_12p00_050', T=666.8000, F=63.5, /
&RAMP ID='CONE_12p00_050', T=676.6000, F=61.9, /
&RAMP ID='CONE_12p00_050', T=686.5000, F=60.7, /
&RAMP ID='CONE_12p00_050', T=696.3000, F=60.1, /
&RAMP ID='CONE_12p00_050', T=706.1000, F=58.4, /
&RAMP ID='CONE_12p00_050', T=715.9000, F=57.1, /
&RAMP ID='CONE_12p00_050', T=725.7000, F=56.6, /
&RAMP ID='CONE_12p00_050', T=735.5000, F=56.3, /
&RAMP ID='CONE_12p00_050', T=745.3000, F=56.0, /
&RAMP ID='CONE_12p00_050', T=755.1000, F=54.9, /
&RAMP ID='CONE_12p00_050', T=764.9000, F=54.5, /
&RAMP ID='CONE_12p00_050', T=774.7000, F=53.5, /
&RAMP ID='CONE_12p00_050', T=784.5000, F=53.2, /
&RAMP ID='CONE_12p00_050', T=794.3000, F=52.4, /
&RAMP ID='CONE_12p00_050', T=804.1000, F=52.3, /
&RAMP ID='CONE_12p00_050', T=813.9000, F=51.7, /
&RAMP ID='CONE_12p00_050', T=823.7000, F=51.0, /
&RAMP ID='CONE_12p00_050', T=833.5000, F=51.2, /
&RAMP ID='CONE_12p00_050', T=843.4000, F=51.0, /
&RAMP ID='CONE_12p00_050', T=853.2000, F=50.7, /
&RAMP ID='CONE_12p00_050', T=863.0000, F=49.8, /
&RAMP ID='CONE_12p00_050', T=872.8000, F=49.8, /
&RAMP ID='CONE_12p00_050', T=882.6000, F=49.5, /
&RAMP ID='CONE_12p00_050', T=892.4000, F=50.0, /
&RAMP ID='CONE_12p00_050', T=902.2000, F=50.0, /
&RAMP ID='CONE_12p00_050', T=912.0000, F=49.5, /
&RAMP ID='CONE_12p00_050', T=921.8000, F=49.5, /
&RAMP ID='CONE_12p00_050', T=931.6000, F=48.7, /
&RAMP ID='CONE_12p00_050', T=941.4000, F=48.8, /
&RAMP ID='CONE_12p00_050', T=951.2000, F=48.6, /
&RAMP ID='CONE_12p00_050', T=961.0000, F=48.9, /
&RAMP ID='CONE_12p00_050', T=970.8000, F=48.7, /
&RAMP ID='CONE_12p00_050', T=980.6000, F=48.6, /
&RAMP ID='CONE_12p00_050', T=990.4000, F=48.2, /
&RAMP ID='CONE_12p00_050', T=1000.3000, F=48.3, /
&RAMP ID='CONE_12p00_050', T=1010.1000, F=47.9, /
&RAMP ID='CONE_12p00_050', T=1019.9000, F=47.8, /
&RAMP ID='CONE_12p00_050', T=1029.7000, F=47.4, /
&RAMP ID='CONE_12p00_050', T=1039.5000, F=47.0, /
&RAMP ID='CONE_12p00_050', T=1049.3000, F=46.7, /
&RAMP ID='CONE_12p00_050', T=1059.1000, F=47.0, /
&RAMP ID='CONE_12p00_050', T=1068.9000, F=46.7, /
&RAMP ID='CONE_12p00_050', T=1078.7000, F=45.9, /
&RAMP ID='CONE_12p00_050', T=1088.5000, F=46.5, /
&RAMP ID='CONE_12p00_050', T=1098.3000, F=46.1, /
&RAMP ID='CONE_12p00_050', T=1108.1000, F=45.7, /
&RAMP ID='CONE_12p00_050', T=1117.9000, F=45.8, /
&RAMP ID='CONE_12p00_050', T=1127.7000, F=45.7, /
&RAMP ID='CONE_12p00_050', T=1137.5000, F=46.0, /
&RAMP ID='CONE_12p00_050', T=1147.3000, F=44.9, /
&RAMP ID='CONE_12p00_050', T=1157.2000, F=45.3, /
&RAMP ID='CONE_12p00_050', T=1167.0000, F=44.2, /
&RAMP ID='CONE_12p00_050', T=1176.8000, F=44.9, /
&RAMP ID='CONE_12p00_050', T=1186.6000, F=44.0, /
&RAMP ID='CONE_12p00_050', T=1196.4000, F=44.9, /
&RAMP ID='CONE_12p00_050', T=1206.2000, F=44.6, /
&RAMP ID='CONE_12p00_050', T=1216.0000, F=44.5, /
&RAMP ID='CONE_12p00_050', T=1225.8000, F=44.8, /
&RAMP ID='CONE_12p00_050', T=1235.6000, F=44.4, /
&RAMP ID='CONE_12p00_050', T=1236.6000, F=0.0, /
&SURF ID='SAMPLE-CONE_12p00_040', EXTERNAL_FLUX=40.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p00_050',REFERENCE_HEAT_FLUX=50.0000,REFERENCE_THICKNESS=0.01200000,THICKNESS(1:2)=0.01200000,0.01270000, /
&OBST ID='SAMPLE-CONE_12p00_040', SURF_ID='SAMPLE-CONE_12p00_040', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_12p00_040', /
&DEVC ID='WALL TEMPERATURE-CONE_12p00_040', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_12p00_040', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p00_040', /
&DEVC ID='TIGN-CONE_12p00_040', XYZ=0,0,0, SETPOINT=44.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p00_040', CTRL_ID='IGNITION-CTRL-CONE_12p00_040', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_12p00_040', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_12p00_040', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p00_040', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_12p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p00_040',REFERENCE_HEAT_FLUX=40.0000,REFERENCE_THICKNESS=0.01200000,THICKNESS(1:2)=0.01200000,0.01270000, /
&OBST ID='SAMPLE-CONE_12p00_050', SURF_ID='SAMPLE-CONE_12p00_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_12p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_12p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_12p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p00_050', /
&DEVC ID='TIGN-CONE_12p00_050', XYZ=0,0,0, SETPOINT=29.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p00_050', CTRL_ID='IGNITION-CTRL-CONE_12p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_12p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_12p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
