&HEAD CHID='RISE_Materials_80_wool__20__Nylon_Glue_Plywood-22m', /
&TIME DT=1., T_END=1804.5 /
&DUMP DT_CTRL=1.5, DT_DEVC=1.5, DT_HRR=1.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2950, DENSITY=576.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.6233, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=200.7, /
&RAMP ID='CONE-RAMP', T=2.9000, F=248.0, /
&RAMP ID='CONE-RAMP', T=5.0000, F=274.7, /
&RAMP ID='CONE-RAMP', T=7.3000, F=292.5, /
&RAMP ID='CONE-RAMP', T=9.6000, F=298.3, /
&RAMP ID='CONE-RAMP', T=11.9000, F=292.1, /
&RAMP ID='CONE-RAMP', T=29.9000, F=187.1, /
&RAMP ID='CONE-RAMP', T=39.2000, F=143.8, /
&RAMP ID='CONE-RAMP', T=42.6000, F=132.2, /
&RAMP ID='CONE-RAMP', T=46.1000, F=124.1, /
&RAMP ID='CONE-RAMP', T=55.2000, F=116.4, /
&RAMP ID='CONE-RAMP', T=60.4000, F=117.1, /
&RAMP ID='CONE-RAMP', T=68.2000, F=123.3, /
&RAMP ID='CONE-RAMP', T=84.7000, F=149.7, /
&RAMP ID='CONE-RAMP', T=105.0000, F=177.0, /
&RAMP ID='CONE-RAMP', T=127.2000, F=187.7, /
&RAMP ID='CONE-RAMP', T=149.7000, F=190.6, /
&RAMP ID='CONE-RAMP', T=157.8000, F=194.2, /
&RAMP ID='CONE-RAMP', T=168.8000, F=203.8, /
&RAMP ID='CONE-RAMP', T=201.6000, F=243.6, /
&RAMP ID='CONE-RAMP', T=209.9000, F=251.0, /
&RAMP ID='CONE-RAMP', T=215.1000, F=252.5, /
&RAMP ID='CONE-RAMP', T=224.7000, F=247.0, /
&RAMP ID='CONE-RAMP', T=234.7000, F=235.3, /
&RAMP ID='CONE-RAMP', T=258.3000, F=189.7, /
&RAMP ID='CONE-RAMP', T=265.8000, F=179.4, /
&RAMP ID='CONE-RAMP', T=332.2000, F=141.4, /
&RAMP ID='CONE-RAMP', T=356.1000, F=142.9, /
&RAMP ID='CONE-RAMP', T=388.4000, F=137.7, /
&RAMP ID='CONE-RAMP', T=403.9000, F=138.4, /
&RAMP ID='CONE-RAMP', T=431.1000, F=150.0, /
&RAMP ID='CONE-RAMP', T=468.9000, F=154.3, /
&RAMP ID='CONE-RAMP', T=492.8000, F=161.4, /
&RAMP ID='CONE-RAMP', T=519.4000, F=173.6, /
&RAMP ID='CONE-RAMP', T=553.6000, F=183.3, /
&RAMP ID='CONE-RAMP', T=588.3000, F=200.0, /
&RAMP ID='CONE-RAMP', T=650.8000, F=210.5, /
&RAMP ID='CONE-RAMP', T=664.0000, F=204.6, /
&RAMP ID='CONE-RAMP', T=679.7000, F=188.2, /
&RAMP ID='CONE-RAMP', T=712.7000, F=138.1, /
&RAMP ID='CONE-RAMP', T=743.6000, F=98.2, /
&RAMP ID='CONE-RAMP', T=765.2000, F=80.2, /
&RAMP ID='CONE-RAMP', T=785.5000, F=70.4, /
&RAMP ID='CONE-RAMP', T=822.3000, F=60.0, /
&RAMP ID='CONE-RAMP', T=901.5000, F=49.0, /
&RAMP ID='CONE-RAMP', T=1041.9000, F=38.8, /
&RAMP ID='CONE-RAMP', T=1180.7000, F=35.0, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.3861, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02200000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=77.3861, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=77.3861, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=18.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.3861, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02200000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=103.8812, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=103.8812, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=11.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
