&HEAD CHID='RISE_Materials_Aluminium_Honey_comb_coated_with_HP', /
&TIME DT=1., T_END=1801.5 /
&DUMP DT_CTRL=1.5, DT_DEVC=1.5, DT_HRR=1.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1000, DENSITY=513.5, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.8960, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=67.0, /
&RAMP ID='CONE-RAMP', T=8.2000, F=94.8, /
&RAMP ID='CONE-RAMP', T=18.9000, F=139.5, /
&RAMP ID='CONE-RAMP', T=21.2000, F=145.3, /
&RAMP ID='CONE-RAMP', T=23.6000, F=147.1, /
&RAMP ID='CONE-RAMP', T=26.5000, F=144.9, /
&RAMP ID='CONE-RAMP', T=33.4000, F=133.9, /
&RAMP ID='CONE-RAMP', T=41.8000, F=130.9, /
&RAMP ID='CONE-RAMP', T=45.6000, F=128.0, /
&RAMP ID='CONE-RAMP', T=59.9000, F=106.0, /
&RAMP ID='CONE-RAMP', T=70.7000, F=95.0, /
&RAMP ID='CONE-RAMP', T=107.4000, F=74.1, /
&RAMP ID='CONE-RAMP', T=132.8000, F=55.2, /
&RAMP ID='CONE-RAMP', T=149.5000, F=48.2, /
&RAMP ID='CONE-RAMP', T=177.3000, F=44.9, /
&RAMP ID='CONE-RAMP', T=200.6000, F=46.1, /
&RAMP ID='CONE-RAMP', T=225.4000, F=48.8, /
&RAMP ID='CONE-RAMP', T=249.4000, F=56.9, /
&RAMP ID='CONE-RAMP', T=271.2000, F=68.0, /
&RAMP ID='CONE-RAMP', T=279.7000, F=73.9, /
&RAMP ID='CONE-RAMP', T=294.5000, F=87.8, /
&RAMP ID='CONE-RAMP', T=324.0000, F=120.2, /
&RAMP ID='CONE-RAMP', T=343.2000, F=135.1, /
&RAMP ID='CONE-RAMP', T=353.0000, F=138.1, /
&RAMP ID='CONE-RAMP', T=369.3000, F=133.6, /
&RAMP ID='CONE-RAMP', T=385.4000, F=137.8, /
&RAMP ID='CONE-RAMP', T=396.3000, F=133.1, /
&RAMP ID='CONE-RAMP', T=414.6000, F=119.4, /
&RAMP ID='CONE-RAMP', T=427.6000, F=111.9, /
&RAMP ID='CONE-RAMP', T=447.4000, F=94.0, /
&RAMP ID='CONE-RAMP', T=465.3000, F=73.7, /
&RAMP ID='CONE-RAMP', T=477.2000, F=63.1, /
&RAMP ID='CONE-RAMP', T=493.3000, F=54.2, /
&RAMP ID='CONE-RAMP', T=518.7000, F=43.3, /
&RAMP ID='CONE-RAMP', T=548.6000, F=32.6, /
&RAMP ID='CONE-RAMP', T=578.5000, F=26.0, /
&RAMP ID='CONE-RAMP', T=664.6000, F=14.2, /
&RAMP ID='CONE-RAMP', T=710.2000, F=10.5, /
&RAMP ID='CONE-RAMP', T=714.1000, F=8.5, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.7333, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02270000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=58.5584, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=58.5584, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=184.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.7333, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02270000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=74.7333, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=74.7333, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=67.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.7333, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02270000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=101.2215, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=101.2215, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=42.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
