&HEAD CHID='RISE_Materials_FR_Particle_board-79mm_cone', /
&TIME DT=1., T_END=337.5 /
&DUMP DT_CTRL=0.3, DT_DEVC=0.3, DT_HRR=0.3, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1400, DENSITY=462.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.3000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=58.0, /
&RAMP ID='CONE-RAMP', T=0.5000, F=60.5, /
&RAMP ID='CONE-RAMP', T=2.1000, F=67.7, /
&RAMP ID='CONE-RAMP', T=3.7000, F=70.8, /
&RAMP ID='CONE-RAMP', T=5.2000, F=70.0, /
&RAMP ID='CONE-RAMP', T=11.0000, F=61.2, /
&RAMP ID='CONE-RAMP', T=12.6000, F=62.4, /
&RAMP ID='CONE-RAMP', T=14.2000, F=67.4, /
&RAMP ID='CONE-RAMP', T=15.9000, F=77.2, /
&RAMP ID='CONE-RAMP', T=18.6000, F=98.5, /
&RAMP ID='CONE-RAMP', T=20.9000, F=118.9, /
&RAMP ID='CONE-RAMP', T=26.9000, F=176.2, /
&RAMP ID='CONE-RAMP', T=29.6000, F=199.1, /
&RAMP ID='CONE-RAMP', T=31.4000, F=212.1, /
&RAMP ID='CONE-RAMP', T=33.6000, F=224.4, /
&RAMP ID='CONE-RAMP', T=36.4000, F=235.4, /
&RAMP ID='CONE-RAMP', T=38.6000, F=240.1, /
&RAMP ID='CONE-RAMP', T=41.1000, F=241.3, /
&RAMP ID='CONE-RAMP', T=44.4000, F=239.5, /
&RAMP ID='CONE-RAMP', T=49.0000, F=232.2, /
&RAMP ID='CONE-RAMP', T=60.9000, F=205.0, /
&RAMP ID='CONE-RAMP', T=65.5000, F=196.2, /
&RAMP ID='CONE-RAMP', T=81.3000, F=175.7, /
&RAMP ID='CONE-RAMP', T=86.5000, F=171.2, /
&RAMP ID='CONE-RAMP', T=104.1000, F=164.5, /
&RAMP ID='CONE-RAMP', T=120.1000, F=144.3, /
&RAMP ID='CONE-RAMP', T=127.9000, F=128.7, /
&RAMP ID='CONE-RAMP', T=141.8000, F=94.3, /
&RAMP ID='CONE-RAMP', T=150.1000, F=77.2, /
&RAMP ID='CONE-RAMP', T=155.4000, F=69.4, /
&RAMP ID='CONE-RAMP', T=165.2000, F=60.8, /
&RAMP ID='CONE-RAMP', T=170.8000, F=54.2, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=62.1607, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.07900000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=51.1941, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=51.1941, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=35.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=62.1607, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.07900000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=62.1607, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=62.1607, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=24.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=62.1607, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.07900000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=78.3287, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=78.3287, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=19.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
