&HEAD CHID='RISE_Materials_FR_polycarbonate-16mm_cone', /
&TIME DT=1., T_END=1927.5 /
&DUMP DT_CTRL=1.6, DT_DEVC=1.6, DT_HRR=1.6, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2100, DENSITY=1430.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.1000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=131.6, /
&RAMP ID='CONE-RAMP', T=2.0000, F=165.7, /
&RAMP ID='CONE-RAMP', T=3.8000, F=195.4, /
&RAMP ID='CONE-RAMP', T=5.7000, F=224.3, /
&RAMP ID='CONE-RAMP', T=7.5000, F=249.2, /
&RAMP ID='CONE-RAMP', T=9.5000, F=274.0, /
&RAMP ID='CONE-RAMP', T=11.8000, F=299.5, /
&RAMP ID='CONE-RAMP', T=13.7000, F=318.4, /
&RAMP ID='CONE-RAMP', T=15.5000, F=334.0, /
&RAMP ID='CONE-RAMP', T=17.4000, F=348.0, /
&RAMP ID='CONE-RAMP', T=19.4000, F=360.0, /
&RAMP ID='CONE-RAMP', T=21.1000, F=368.0, /
&RAMP ID='CONE-RAMP', T=23.8000, F=378.1, /
&RAMP ID='CONE-RAMP', T=26.2000, F=384.7, /
&RAMP ID='CONE-RAMP', T=28.5000, F=388.8, /
&RAMP ID='CONE-RAMP', T=30.8000, F=390.7, /
&RAMP ID='CONE-RAMP', T=35.8000, F=391.4, /
&RAMP ID='CONE-RAMP', T=40.1000, F=399.3, /
&RAMP ID='CONE-RAMP', T=42.6000, F=407.6, /
&RAMP ID='CONE-RAMP', T=46.9000, F=425.7, /
&RAMP ID='CONE-RAMP', T=55.9000, F=469.4, /
&RAMP ID='CONE-RAMP', T=57.6000, F=474.6, /
&RAMP ID='CONE-RAMP', T=59.4000, F=476.5, /
&RAMP ID='CONE-RAMP', T=61.6000, F=473.8, /
&RAMP ID='CONE-RAMP', T=63.8000, F=465.6, /
&RAMP ID='CONE-RAMP', T=71.5000, F=419.1, /
&RAMP ID='CONE-RAMP', T=77.8000, F=384.0, /
&RAMP ID='CONE-RAMP', T=82.9000, F=358.3, /
&RAMP ID='CONE-RAMP', T=89.5000, F=328.4, /
&RAMP ID='CONE-RAMP', T=92.7000, F=311.5, /
&RAMP ID='CONE-RAMP', T=95.8000, F=292.4, /
&RAMP ID='CONE-RAMP', T=99.2000, F=268.7, /
&RAMP ID='CONE-RAMP', T=111.7000, F=175.5, /
&RAMP ID='CONE-RAMP', T=114.6000, F=157.5, /
&RAMP ID='CONE-RAMP', T=117.4000, F=143.4, /
&RAMP ID='CONE-RAMP', T=123.5000, F=121.7, /
&RAMP ID='CONE-RAMP', T=129.7000, F=106.3, /
&RAMP ID='CONE-RAMP', T=139.0000, F=91.4, /
&RAMP ID='CONE-RAMP', T=148.8000, F=82.2, /
&RAMP ID='CONE-RAMP', T=183.9000, F=67.9, /
&RAMP ID='CONE-RAMP', T=254.7000, F=53.9, /
&RAMP ID='CONE-RAMP', T=287.7000, F=49.5, /
&RAMP ID='CONE-RAMP', T=601.9000, F=25.8, /
&RAMP ID='CONE-RAMP', T=689.6000, F=16.7, /
&RAMP ID='CONE-RAMP', T=828.6000, F=10.6, /
&RAMP ID='CONE-RAMP', T=834.5000, F=8.5, /
&SURF ID='SAMPLE-40', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-40', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.8909, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01600000,0.01270000, /
&RAMP ID='IGNITION_RAMP-40', T=0.0, F=70.1452, /
&RAMP ID='IGNITION_RAMP-40', T=1.0, F=70.1452, /
&OBST ID='SAMPLE-40', SURF_ID='SAMPLE-40', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-40', /
&DEVC ID='WALL TEMPERATURE-40', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-40', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-40', /
&DEVC ID='TIGN-40', XYZ=0,0,0, SETPOINT=96.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-40', CTRL_ID='IGNITION-CTRL-40', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-40', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-40', NO_UPDATE_DEVC_ID='IGNITION_DEVC-40', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.8909, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01600000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=80.8909, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=80.8909, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=71.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
