&HEAD CHID='RISE_Materials_Fabric_Foam-28mm_cone', /
&TIME DT=1., T_END=1812.0 /
&DUMP DT_CTRL=1.5, DT_DEVC=1.5, DT_HRR=1.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.0440, DENSITY=163.9, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.8200, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=160.1, /
&RAMP ID='CONE-RAMP', T=2.5000, F=193.9, /
&RAMP ID='CONE-RAMP', T=4.8000, F=222.0, /
&RAMP ID='CONE-RAMP', T=6.9000, F=244.1, /
&RAMP ID='CONE-RAMP', T=10.1000, F=273.2, /
&RAMP ID='CONE-RAMP', T=13.2000, F=293.6, /
&RAMP ID='CONE-RAMP', T=14.8000, F=298.9, /
&RAMP ID='CONE-RAMP', T=16.4000, F=300.8, /
&RAMP ID='CONE-RAMP', T=19.1000, F=296.0, /
&RAMP ID='CONE-RAMP', T=25.8000, F=265.7, /
&RAMP ID='CONE-RAMP', T=31.4000, F=245.5, /
&RAMP ID='CONE-RAMP', T=55.2000, F=180.2, /
&RAMP ID='CONE-RAMP', T=64.5000, F=158.1, /
&RAMP ID='CONE-RAMP', T=73.8000, F=139.5, /
&RAMP ID='CONE-RAMP', T=80.8000, F=129.2, /
&RAMP ID='CONE-RAMP', T=87.8000, F=123.1, /
&RAMP ID='CONE-RAMP', T=95.4000, F=125.3, /
&RAMP ID='CONE-RAMP', T=121.8000, F=144.1, /
&RAMP ID='CONE-RAMP', T=134.5000, F=146.1, /
&RAMP ID='CONE-RAMP', T=139.7000, F=149.6, /
&RAMP ID='CONE-RAMP', T=152.2000, F=167.8, /
&RAMP ID='CONE-RAMP', T=174.9000, F=213.1, /
&RAMP ID='CONE-RAMP', T=184.9000, F=230.6, /
&RAMP ID='CONE-RAMP', T=195.7000, F=241.3, /
&RAMP ID='CONE-RAMP', T=205.1000, F=242.8, /
&RAMP ID='CONE-RAMP', T=209.4000, F=240.4, /
&RAMP ID='CONE-RAMP', T=213.7000, F=234.5, /
&RAMP ID='CONE-RAMP', T=221.8000, F=217.1, /
&RAMP ID='CONE-RAMP', T=234.4000, F=184.0, /
&RAMP ID='CONE-RAMP', T=238.8000, F=176.8, /
&RAMP ID='CONE-RAMP', T=245.8000, F=169.6, /
&RAMP ID='CONE-RAMP', T=259.1000, F=165.4, /
&RAMP ID='CONE-RAMP', T=283.4000, F=168.1, /
&RAMP ID='CONE-RAMP', T=299.1000, F=174.7, /
&RAMP ID='CONE-RAMP', T=319.5000, F=173.7, /
&RAMP ID='CONE-RAMP', T=354.1000, F=133.7, /
&RAMP ID='CONE-RAMP', T=367.1000, F=123.9, /
&RAMP ID='CONE-RAMP', T=385.1000, F=118.6, /
&RAMP ID='CONE-RAMP', T=403.6000, F=100.8, /
&RAMP ID='CONE-RAMP', T=420.9000, F=79.0, /
&RAMP ID='CONE-RAMP', T=446.8000, F=50.6, /
&RAMP ID='CONE-RAMP', T=462.6000, F=38.0, /
&RAMP ID='CONE-RAMP', T=477.0000, F=31.6, /
&RAMP ID='CONE-RAMP', T=501.9000, F=27.1, /
&RAMP ID='CONE-RAMP', T=538.6000, F=26.9, /
&RAMP ID='CONE-RAMP', T=698.5000, F=12.6, /
&SURF ID='SAMPLE-20', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-20', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.5508, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02800000,0.01270000, /
&RAMP ID='IGNITION_RAMP-20', T=0.0, F=44.8380, /
&RAMP ID='IGNITION_RAMP-20', T=1.0, F=44.8380, /
&OBST ID='SAMPLE-20', SURF_ID='SAMPLE-20', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-20', /
&DEVC ID='WALL TEMPERATURE-20', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-20', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-20', /
&DEVC ID='TIGN-20', XYZ=0,0,0, SETPOINT=181.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-20', CTRL_ID='IGNITION-CTRL-20', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-20', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-20', NO_UPDATE_DEVC_ID='IGNITION_DEVC-20', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.5508, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02800000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=50.4098, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=50.4098, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=124.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.5508, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02800000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=61.3817, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=61.3817, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=63.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.5508, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02800000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=77.5508, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=77.5508, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.0000,0.1000,0.1000,0.2000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=34.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.1500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.5508, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02800000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=104.0464, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=104.0464, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.1000,0.2000,0.1000,0.2000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=18.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.1500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.1500,0.0000, /
