&HEAD CHID='RISE_Materials_Fabric_vandalize_protected_Foam-42m', /
&TIME DT=1., T_END=1803.0 /
&DUMP DT_CTRL=1.5, DT_DEVC=1.5, DT_HRR=1.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2400, DENSITY=87.2, EMISSIVITY=1.0000, SPECIFIC_HEAT=2.1900, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=145.3, /
&RAMP ID='CONE-RAMP', T=2.8000, F=194.4, /
&RAMP ID='CONE-RAMP', T=5.1000, F=225.7, /
&RAMP ID='CONE-RAMP', T=7.5000, F=246.4, /
&RAMP ID='CONE-RAMP', T=9.8000, F=254.6, /
&RAMP ID='CONE-RAMP', T=12.3000, F=251.6, /
&RAMP ID='CONE-RAMP', T=15.4000, F=242.4, /
&RAMP ID='CONE-RAMP', T=27.9000, F=180.1, /
&RAMP ID='CONE-RAMP', T=31.7000, F=166.8, /
&RAMP ID='CONE-RAMP', T=35.5000, F=158.1, /
&RAMP ID='CONE-RAMP', T=41.0000, F=153.3, /
&RAMP ID='CONE-RAMP', T=53.8000, F=153.2, /
&RAMP ID='CONE-RAMP', T=60.9000, F=148.1, /
&RAMP ID='CONE-RAMP', T=67.7000, F=137.2, /
&RAMP ID='CONE-RAMP', T=83.3000, F=102.5, /
&RAMP ID='CONE-RAMP', T=105.5000, F=68.2, /
&RAMP ID='CONE-RAMP', T=121.1000, F=50.8, /
&RAMP ID='CONE-RAMP', T=135.6000, F=45.6, /
&RAMP ID='CONE-RAMP', T=142.3000, F=47.7, /
&RAMP ID='CONE-RAMP', T=151.0000, F=54.9, /
&RAMP ID='CONE-RAMP', T=161.8000, F=66.7, /
&RAMP ID='CONE-RAMP', T=169.7000, F=78.9, /
&RAMP ID='CONE-RAMP', T=177.4000, F=95.3, /
&RAMP ID='CONE-RAMP', T=185.2000, F=115.6, /
&RAMP ID='CONE-RAMP', T=202.8000, F=170.5, /
&RAMP ID='CONE-RAMP', T=219.2000, F=218.2, /
&RAMP ID='CONE-RAMP', T=226.9000, F=237.8, /
&RAMP ID='CONE-RAMP', T=232.0000, F=248.0, /
&RAMP ID='CONE-RAMP', T=237.6000, F=255.8, /
&RAMP ID='CONE-RAMP', T=249.0000, F=265.4, /
&RAMP ID='CONE-RAMP', T=253.8000, F=267.1, /
&RAMP ID='CONE-RAMP', T=272.3000, F=261.5, /
&RAMP ID='CONE-RAMP', T=291.4000, F=247.8, /
&RAMP ID='CONE-RAMP', T=302.1000, F=230.2, /
&RAMP ID='CONE-RAMP', T=325.7000, F=181.4, /
&RAMP ID='CONE-RAMP', T=342.2000, F=154.9, /
&RAMP ID='CONE-RAMP', T=355.6000, F=139.6, /
&RAMP ID='CONE-RAMP', T=399.5000, F=109.0, /
&RAMP ID='CONE-RAMP', T=416.3000, F=93.2, /
&RAMP ID='CONE-RAMP', T=435.9000, F=69.5, /
&RAMP ID='CONE-RAMP', T=455.4000, F=52.0, /
&RAMP ID='CONE-RAMP', T=489.2000, F=32.8, /
&RAMP ID='CONE-RAMP', T=530.8000, F=23.6, /
&RAMP ID='CONE-RAMP', T=617.2000, F=19.7, /
&RAMP ID='CONE-RAMP', T=662.9000, F=24.1, /
&RAMP ID='CONE-RAMP', T=701.3000, F=19.0, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.6854, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.04200000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=61.5164, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=61.5164, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=33.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.6854, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.04200000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=77.6854, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=77.6854, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=21.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.6854, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.04200000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=104.1813, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=104.1813, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=12.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
