&HEAD CHID='RISE_Materials_MDF_board-12mm_cone', /
&TIME DT=1., T_END=2085.0 /
&DUMP DT_CTRL=1.7, DT_DEVC=1.7, DT_HRR=1.7, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1200, DENSITY=700.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.2830, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=173.1, /
&RAMP ID='CONE-RAMP', T=3.0000, F=198.2, /
&RAMP ID='CONE-RAMP', T=5.9000, F=214.9, /
&RAMP ID='CONE-RAMP', T=10.4000, F=227.8, /
&RAMP ID='CONE-RAMP', T=15.0000, F=234.4, /
&RAMP ID='CONE-RAMP', T=23.5000, F=236.2, /
&RAMP ID='CONE-RAMP', T=34.4000, F=231.6, /
&RAMP ID='CONE-RAMP', T=60.9000, F=206.2, /
&RAMP ID='CONE-RAMP', T=102.1000, F=173.7, /
&RAMP ID='CONE-RAMP', T=155.7000, F=154.1, /
&RAMP ID='CONE-RAMP', T=183.4000, F=140.1, /
&RAMP ID='CONE-RAMP', T=213.0000, F=121.7, /
&RAMP ID='CONE-RAMP', T=225.4000, F=115.6, /
&RAMP ID='CONE-RAMP', T=256.9000, F=105.1, /
&RAMP ID='CONE-RAMP', T=272.0000, F=101.9, /
&RAMP ID='CONE-RAMP', T=293.6000, F=101.0, /
&RAMP ID='CONE-RAMP', T=307.8000, F=102.8, /
&RAMP ID='CONE-RAMP', T=329.3000, F=110.4, /
&RAMP ID='CONE-RAMP', T=344.8000, F=119.5, /
&RAMP ID='CONE-RAMP', T=359.3000, F=133.2, /
&RAMP ID='CONE-RAMP', T=380.0000, F=158.8, /
&RAMP ID='CONE-RAMP', T=393.4000, F=181.2, /
&RAMP ID='CONE-RAMP', T=416.5000, F=228.3, /
&RAMP ID='CONE-RAMP', T=446.1000, F=280.7, /
&RAMP ID='CONE-RAMP', T=469.5000, F=329.6, /
&RAMP ID='CONE-RAMP', T=478.1000, F=342.9, /
&RAMP ID='CONE-RAMP', T=485.2000, F=348.5, /
&RAMP ID='CONE-RAMP', T=488.9000, F=346.6, /
&RAMP ID='CONE-RAMP', T=492.5000, F=340.9, /
&RAMP ID='CONE-RAMP', T=496.5000, F=328.9, /
&RAMP ID='CONE-RAMP', T=500.5000, F=312.3, /
&RAMP ID='CONE-RAMP', T=503.5000, F=295.8, /
&RAMP ID='CONE-RAMP', T=506.6000, F=275.9, /
&RAMP ID='CONE-RAMP', T=516.8000, F=200.2, /
&RAMP ID='CONE-RAMP', T=521.4000, F=169.6, /
&RAMP ID='CONE-RAMP', T=526.9000, F=141.1, /
&RAMP ID='CONE-RAMP', T=532.3000, F=122.2, /
&RAMP ID='CONE-RAMP', T=538.9000, F=107.7, /
&RAMP ID='CONE-RAMP', T=548.0000, F=96.2, /
&RAMP ID='CONE-RAMP', T=559.4000, F=87.6, /
&RAMP ID='CONE-RAMP', T=578.1000, F=78.8, /
&RAMP ID='CONE-RAMP', T=598.2000, F=72.1, /
&RAMP ID='CONE-RAMP', T=664.6000, F=61.6, /
&RAMP ID='CONE-RAMP', T=714.4000, F=56.3, /
&RAMP ID='CONE-RAMP', T=786.3000, F=52.2, /
&RAMP ID='CONE-RAMP', T=1060.7000, F=46.0, /
&RAMP ID='CONE-RAMP', T=1216.3000, F=44.6, /
&SURF ID='SAMPLE-40', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-40', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.6274, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01200000,0.01270000, /
&RAMP ID='IGNITION_RAMP-40', T=0.0, F=67.8801, /
&RAMP ID='IGNITION_RAMP-40', T=1.0, F=67.8801, /
&OBST ID='SAMPLE-40', SURF_ID='SAMPLE-40', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-40', /
&DEVC ID='WALL TEMPERATURE-40', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-40', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-40', /
&DEVC ID='TIGN-40', XYZ=0,0,0, SETPOINT=67.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-40', CTRL_ID='IGNITION-CTRL-40', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-40', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-40', NO_UPDATE_DEVC_ID='IGNITION_DEVC-40', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.6274, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01200000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=78.6274, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=78.6274, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=43.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
