&HEAD CHID='RISE_Materials_Needle_punched_carpet_Glue_Recor_se', /
&TIME DT=1., T_END=1819.5 /
&DUMP DT_CTRL=1.5, DT_DEVC=1.5, DT_HRR=1.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2400, DENSITY=221.7, EMISSIVITY=1.0000, SPECIFIC_HEAT=2.1900, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=131.5, /
&RAMP ID='CONE-RAMP', T=2.4000, F=200.5, /
&RAMP ID='CONE-RAMP', T=3.2000, F=220.7, /
&RAMP ID='CONE-RAMP', T=4.0000, F=237.9, /
&RAMP ID='CONE-RAMP', T=4.8000, F=252.3, /
&RAMP ID='CONE-RAMP', T=5.6000, F=262.9, /
&RAMP ID='CONE-RAMP', T=6.4000, F=269.3, /
&RAMP ID='CONE-RAMP', T=7.2000, F=271.5, /
&RAMP ID='CONE-RAMP', T=7.8000, F=270.5, /
&RAMP ID='CONE-RAMP', T=8.5000, F=266.5, /
&RAMP ID='CONE-RAMP', T=10.0000, F=252.1, /
&RAMP ID='CONE-RAMP', T=11.0000, F=238.3, /
&RAMP ID='CONE-RAMP', T=12.9000, F=206.7, /
&RAMP ID='CONE-RAMP', T=14.4000, F=183.9, /
&RAMP ID='CONE-RAMP', T=15.7000, F=166.3, /
&RAMP ID='CONE-RAMP', T=17.0000, F=151.3, /
&RAMP ID='CONE-RAMP', T=18.1000, F=140.8, /
&RAMP ID='CONE-RAMP', T=19.5000, F=129.9, /
&RAMP ID='CONE-RAMP', T=22.2000, F=113.9, /
&RAMP ID='CONE-RAMP', T=24.4000, F=104.4, /
&RAMP ID='CONE-RAMP', T=27.0000, F=95.9, /
&RAMP ID='CONE-RAMP', T=33.3000, F=81.8, /
&RAMP ID='CONE-RAMP', T=40.6000, F=72.3, /
&RAMP ID='CONE-RAMP', T=48.9000, F=67.9, /
&RAMP ID='CONE-RAMP', T=59.1000, F=66.8, /
&RAMP ID='CONE-RAMP', T=90.9000, F=73.9, /
&RAMP ID='CONE-RAMP', T=100.3000, F=74.1, /
&RAMP ID='CONE-RAMP', T=117.6000, F=70.6, /
&RAMP ID='CONE-RAMP', T=161.2000, F=55.3, /
&RAMP ID='CONE-RAMP', T=191.3000, F=48.3, /
&RAMP ID='CONE-RAMP', T=219.2000, F=43.8, /
&RAMP ID='CONE-RAMP', T=291.7000, F=36.8, /
&RAMP ID='CONE-RAMP', T=328.1000, F=34.3, /
&RAMP ID='CONE-RAMP', T=583.5000, F=25.6, /
&RAMP ID='CONE-RAMP', T=868.2000, F=17.7, /
&SURF ID='SAMPLE-20', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-20', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.9168, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01000000,0.01270000, /
&RAMP ID='IGNITION_RAMP-20', T=0.0, F=45.2084, /
&RAMP ID='IGNITION_RAMP-20', T=1.0, F=45.2084, /
&OBST ID='SAMPLE-20', SURF_ID='SAMPLE-20', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-20', /
&DEVC ID='WALL TEMPERATURE-20', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-20', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-20', /
&DEVC ID='TIGN-20', XYZ=0,0,0, SETPOINT=107.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-20', CTRL_ID='IGNITION-CTRL-20', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-20', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-20', NO_UPDATE_DEVC_ID='IGNITION_DEVC-20', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.9168, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01000000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=50.7784, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=50.7784, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=78.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.9168, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01000000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=61.7483, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=61.7483, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=36.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.9168, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01000000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=77.9168, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=77.9168, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.0000,0.1000,0.1000,0.2000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=21.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.1500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.9168, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01000000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=104.4133, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=104.4133, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.1000,0.2000,0.1000,0.2000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=12.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.1500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.1500,0.0000, /
