&HEAD CHID='RISE_Materials_PE_XLPE-40mm_cone', /
&TIME DT=1., T_END=10755.0 /
&DUMP DT_CTRL=9.0, DT_DEVC=9.0, DT_HRR=9.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4200, DENSITY=950.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=2.0000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=108.0, /
&RAMP ID='CONE-RAMP', T=18.7000, F=97.8, /
&RAMP ID='CONE-RAMP', T=90.0000, F=81.6, /
&RAMP ID='CONE-RAMP', T=188.0000, F=75.8, /
&RAMP ID='CONE-RAMP', T=278.1000, F=77.1, /
&RAMP ID='CONE-RAMP', T=344.9000, F=92.6, /
&RAMP ID='CONE-RAMP', T=409.4000, F=97.0, /
&RAMP ID='CONE-RAMP', T=583.8000, F=84.4, /
&RAMP ID='CONE-RAMP', T=633.1000, F=65.7, /
&RAMP ID='CONE-RAMP', T=694.6000, F=59.7, /
&RAMP ID='CONE-RAMP', T=923.7000, F=47.9, /
&RAMP ID='CONE-RAMP', T=1502.0000, F=32.5, /
&RAMP ID='CONE-RAMP', T=2014.2000, F=21.9, /
&RAMP ID='CONE-RAMP', T=2464.6000, F=21.0, /
&RAMP ID='CONE-RAMP', T=2624.9000, F=15.1, /
&RAMP ID='CONE-RAMP', T=3093.5000, F=18.6, /
&RAMP ID='CONE-RAMP', T=3153.4000, F=25.4, /
&RAMP ID='CONE-RAMP', T=3322.3000, F=21.4, /
&RAMP ID='CONE-RAMP', T=3453.8000, F=26.0, /
&RAMP ID='CONE-RAMP', T=3511.1000, F=22.4, /
&RAMP ID='CONE-RAMP', T=3677.8000, F=24.9, /
&RAMP ID='CONE-RAMP', T=3771.7000, F=32.6, /
&RAMP ID='CONE-RAMP', T=3825.9000, F=49.0, /
&RAMP ID='CONE-RAMP', T=3861.7000, F=72.6, /
&RAMP ID='CONE-RAMP', T=3917.3000, F=131.6, /
&RAMP ID='CONE-RAMP', T=3937.9000, F=159.7, /
&RAMP ID='CONE-RAMP', T=3953.1000, F=172.6, /
&RAMP ID='CONE-RAMP', T=3974.6000, F=175.5, /
&RAMP ID='CONE-RAMP', T=4008.4000, F=167.1, /
&RAMP ID='CONE-RAMP', T=4114.3000, F=192.3, /
&RAMP ID='CONE-RAMP', T=4130.2000, F=190.3, /
&RAMP ID='CONE-RAMP', T=4162.4000, F=175.9, /
&RAMP ID='CONE-RAMP', T=4204.2000, F=182.5, /
&RAMP ID='CONE-RAMP', T=4230.5000, F=178.5, /
&RAMP ID='CONE-RAMP', T=4265.8000, F=153.7, /
&RAMP ID='CONE-RAMP', T=4294.7000, F=157.9, /
&RAMP ID='CONE-RAMP', T=4325.7000, F=154.4, /
&RAMP ID='CONE-RAMP', T=4395.5000, F=119.1, /
&RAMP ID='CONE-RAMP', T=4476.5000, F=94.7, /
&RAMP ID='CONE-RAMP', T=4610.3000, F=80.8, /
&RAMP ID='CONE-RAMP', T=4790.3000, F=77.5, /
&RAMP ID='CONE-RAMP', T=4956.4000, F=83.2, /
&RAMP ID='CONE-RAMP', T=5326.6000, F=74.8, /
&RAMP ID='CONE-RAMP', T=5894.5000, F=72.8, /
&RAMP ID='CONE-RAMP', T=6182.8000, F=77.5, /
&RAMP ID='CONE-RAMP', T=6994.9000, F=106.2, /
&RAMP ID='CONE-RAMP', T=7018.7000, F=105.7, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.6754, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.04000000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=75.6754, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=75.6754, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=150.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.6754, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.04000000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=102.1661, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=102.1661, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=105.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
