&HEAD CHID='RISE_Materials_PUR_rigid_Plastic_faced_steel_sheet', /
&TIME DT=1., T_END=418.5 /
&DUMP DT_CTRL=0.3, DT_DEVC=0.3, DT_HRR=0.3, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2000, DENSITY=170.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=44.7, /
&RAMP ID='CONE-RAMP', T=2.9000, F=60.0, /
&RAMP ID='CONE-RAMP', T=4.1000, F=62.9, /
&RAMP ID='CONE-RAMP', T=5.2000, F=61.5, /
&RAMP ID='CONE-RAMP', T=10.3000, F=41.1, /
&RAMP ID='CONE-RAMP', T=14.1000, F=29.8, /
&RAMP ID='CONE-RAMP', T=17.7000, F=23.7, /
&RAMP ID='CONE-RAMP', T=21.6000, F=22.1, /
&RAMP ID='CONE-RAMP', T=25.6000, F=23.9, /
&RAMP ID='CONE-RAMP', T=28.9000, F=27.5, /
&RAMP ID='CONE-RAMP', T=42.3000, F=55.2, /
&RAMP ID='CONE-RAMP', T=45.9000, F=60.7, /
&RAMP ID='CONE-RAMP', T=49.3000, F=63.9, /
&RAMP ID='CONE-RAMP', T=61.2000, F=68.4, /
&RAMP ID='CONE-RAMP', T=69.5000, F=68.2, /
&RAMP ID='CONE-RAMP', T=78.3000, F=70.9, /
&RAMP ID='CONE-RAMP', T=98.2000, F=71.1, /
&RAMP ID='CONE-RAMP', T=110.3000, F=69.0, /
&RAMP ID='CONE-RAMP', T=118.7000, F=70.7, /
&RAMP ID='CONE-RAMP', T=142.9000, F=69.8, /
&RAMP ID='CONE-RAMP', T=159.7000, F=60.6, /
&RAMP ID='CONE-RAMP', T=178.1000, F=58.4, /
&RAMP ID='CONE-RAMP', T=213.3000, F=48.1, /
&RAMP ID='CONE-RAMP', T=227.3000, F=39.9, /
&RAMP ID='CONE-RAMP', T=245.5000, F=31.6, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=71.7912, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.07900000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=55.6098, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=55.6098, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=45.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=71.7912, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.07900000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=71.7912, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=71.7912, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=24.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
