&HEAD CHID='RISE_Materials_PVC-02mm_cone', /
&TIME DT=1., T_END=525.0 /
&DUMP DT_CTRL=0.4, DT_DEVC=0.4, DT_HRR=0.4, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=45.1, /
&RAMP ID='CONE-RAMP', T=2.4000, F=60.3, /
&RAMP ID='CONE-RAMP', T=4.6000, F=77.6, /
&RAMP ID='CONE-RAMP', T=9.8000, F=127.4, /
&RAMP ID='CONE-RAMP', T=11.4000, F=141.3, /
&RAMP ID='CONE-RAMP', T=13.2000, F=154.1, /
&RAMP ID='CONE-RAMP', T=15.0000, F=163.9, /
&RAMP ID='CONE-RAMP', T=17.1000, F=171.7, /
&RAMP ID='CONE-RAMP', T=19.2000, F=175.4, /
&RAMP ID='CONE-RAMP', T=28.8000, F=181.6, /
&RAMP ID='CONE-RAMP', T=39.8000, F=184.0, /
&RAMP ID='CONE-RAMP', T=50.0000, F=181.6, /
&RAMP ID='CONE-RAMP', T=62.3000, F=170.3, /
&RAMP ID='CONE-RAMP', T=74.5000, F=172.1, /
&RAMP ID='CONE-RAMP', T=78.1000, F=170.2, /
&RAMP ID='CONE-RAMP', T=82.6000, F=165.3, /
&RAMP ID='CONE-RAMP', T=85.4000, F=160.6, /
&RAMP ID='CONE-RAMP', T=88.2000, F=153.6, /
&RAMP ID='CONE-RAMP', T=97.3000, F=120.4, /
&RAMP ID='CONE-RAMP', T=102.8000, F=106.7, /
&RAMP ID='CONE-RAMP', T=110.7000, F=97.1, /
&RAMP ID='CONE-RAMP', T=114.3000, F=96.0, /
&RAMP ID='CONE-RAMP', T=123.0000, F=97.0, /
&RAMP ID='CONE-RAMP', T=126.6000, F=94.4, /
&RAMP ID='CONE-RAMP', T=130.8000, F=89.1, /
&RAMP ID='CONE-RAMP', T=133.9000, F=83.7, /
&RAMP ID='CONE-RAMP', T=136.9000, F=76.5, /
&RAMP ID='CONE-RAMP', T=144.6000, F=50.8, /
&RAMP ID='CONE-RAMP', T=148.2000, F=41.3, /
&RAMP ID='CONE-RAMP', T=152.0000, F=35.2, /
&RAMP ID='CONE-RAMP', T=158.9000, F=29.6, /
&RAMP ID='CONE-RAMP', T=168.7000, F=25.2, /
&RAMP ID='CONE-RAMP', T=181.3000, F=21.9, /
&RAMP ID='CONE-RAMP', T=198.5000, F=23.6, /
&RAMP ID='CONE-RAMP', T=221.6000, F=17.5, /
&RAMP ID='CONE-RAMP', T=242.7000, F=17.7, /
&RAMP ID='CONE-RAMP', T=257.5000, F=15.1, /
&RAMP ID='CONE-RAMP', T=270.2000, F=16.2, /
&RAMP ID='CONE-RAMP', T=290.6000, F=11.9, /
&RAMP ID='CONE-RAMP', T=302.7000, F=11.2, /
&RAMP ID='CONE-RAMP', T=307.8000, F=9.1, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1809, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00290000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=60.0091, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=60.0091, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=37.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1809, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00290000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=76.1809, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=76.1809, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=22.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1809, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00290000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=102.6730, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=102.6730, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=8.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
