&HEAD CHID='RISE_Materials_PVC_PE-00mm_cone', /
&TIME DT=1., T_END=1852.5 /
&DUMP DT_CTRL=1.5, DT_DEVC=1.5, DT_HRR=1.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=120.7, /
&RAMP ID='CONE-RAMP', T=3.2000, F=136.7, /
&RAMP ID='CONE-RAMP', T=6.3000, F=143.6, /
&RAMP ID='CONE-RAMP', T=8.2000, F=143.5, /
&RAMP ID='CONE-RAMP', T=14.2000, F=135.6, /
&RAMP ID='CONE-RAMP', T=34.3000, F=99.7, /
&RAMP ID='CONE-RAMP', T=45.1000, F=90.8, /
&RAMP ID='CONE-RAMP', T=52.0000, F=89.7, /
&RAMP ID='CONE-RAMP', T=68.9000, F=93.9, /
&RAMP ID='CONE-RAMP', T=77.9000, F=93.5, /
&RAMP ID='CONE-RAMP', T=150.5000, F=70.9, /
&RAMP ID='CONE-RAMP', T=166.6000, F=70.7, /
&RAMP ID='CONE-RAMP', T=180.8000, F=74.1, /
&RAMP ID='CONE-RAMP', T=191.2000, F=79.8, /
&RAMP ID='CONE-RAMP', T=210.5000, F=96.0, /
&RAMP ID='CONE-RAMP', T=227.5000, F=107.4, /
&RAMP ID='CONE-RAMP', T=253.4000, F=128.9, /
&RAMP ID='CONE-RAMP', T=262.6000, F=139.4, /
&RAMP ID='CONE-RAMP', T=275.3000, F=158.5, /
&RAMP ID='CONE-RAMP', T=286.5000, F=181.1, /
&RAMP ID='CONE-RAMP', T=296.9000, F=204.8, /
&RAMP ID='CONE-RAMP', T=309.7000, F=241.7, /
&RAMP ID='CONE-RAMP', T=317.3000, F=258.7, /
&RAMP ID='CONE-RAMP', T=325.7000, F=270.6, /
&RAMP ID='CONE-RAMP', T=334.7000, F=275.3, /
&RAMP ID='CONE-RAMP', T=341.6000, F=272.4, /
&RAMP ID='CONE-RAMP', T=348.0000, F=262.3, /
&RAMP ID='CONE-RAMP', T=354.8000, F=245.2, /
&RAMP ID='CONE-RAMP', T=368.4000, F=202.3, /
&RAMP ID='CONE-RAMP', T=378.6000, F=179.1, /
&RAMP ID='CONE-RAMP', T=395.9000, F=155.7, /
&RAMP ID='CONE-RAMP', T=409.8000, F=145.5, /
&RAMP ID='CONE-RAMP', T=430.9000, F=144.5, /
&RAMP ID='CONE-RAMP', T=467.8000, F=172.1, /
&RAMP ID='CONE-RAMP', T=493.3000, F=180.1, /
&RAMP ID='CONE-RAMP', T=505.9000, F=180.3, /
&RAMP ID='CONE-RAMP', T=522.9000, F=171.2, /
&RAMP ID='CONE-RAMP', T=561.4000, F=140.5, /
&RAMP ID='CONE-RAMP', T=585.4000, F=117.9, /
&RAMP ID='CONE-RAMP', T=609.3000, F=102.1, /
&RAMP ID='CONE-RAMP', T=651.7000, F=79.9, /
&RAMP ID='CONE-RAMP', T=693.2000, F=66.9, /
&RAMP ID='CONE-RAMP', T=735.7000, F=49.7, /
&RAMP ID='CONE-RAMP', T=763.3000, F=42.1, /
&RAMP ID='CONE-RAMP', T=834.7000, F=27.9, /
&RAMP ID='CONE-RAMP', T=949.1000, F=15.8, /
&RAMP ID='CONE-RAMP', T=1050.4000, F=11.5, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.1598, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00001270,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=60.9898, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=60.9898, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=43.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.1598, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00001270,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=77.1598, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=77.1598, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=30.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.1598, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00001270,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=103.6544, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=103.6544, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=18.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
