&HEAD CHID='RISE_Materials_PVC_PE-05mm_cone', /
&TIME DT=1., T_END=1342.5 /
&DUMP DT_CTRL=1.1, DT_DEVC=1.1, DT_HRR=1.1, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=76.8, /
&RAMP ID='CONE-RAMP', T=1.3000, F=74.6, /
&RAMP ID='CONE-RAMP', T=4.8000, F=62.6, /
&RAMP ID='CONE-RAMP', T=7.0000, F=57.7, /
&RAMP ID='CONE-RAMP', T=10.2000, F=54.2, /
&RAMP ID='CONE-RAMP', T=13.1000, F=54.8, /
&RAMP ID='CONE-RAMP', T=18.4000, F=61.8, /
&RAMP ID='CONE-RAMP', T=34.0000, F=91.5, /
&RAMP ID='CONE-RAMP', T=47.2000, F=110.2, /
&RAMP ID='CONE-RAMP', T=54.0000, F=122.5, /
&RAMP ID='CONE-RAMP', T=68.3000, F=156.2, /
&RAMP ID='CONE-RAMP', T=74.9000, F=175.9, /
&RAMP ID='CONE-RAMP', T=82.0000, F=204.0, /
&RAMP ID='CONE-RAMP', T=95.0000, F=263.4, /
&RAMP ID='CONE-RAMP', T=108.8000, F=312.5, /
&RAMP ID='CONE-RAMP', T=112.1000, F=321.8, /
&RAMP ID='CONE-RAMP', T=115.9000, F=330.4, /
&RAMP ID='CONE-RAMP', T=119.9000, F=336.3, /
&RAMP ID='CONE-RAMP', T=122.2000, F=337.7, /
&RAMP ID='CONE-RAMP', T=124.6000, F=336.2, /
&RAMP ID='CONE-RAMP', T=127.2000, F=331.7, /
&RAMP ID='CONE-RAMP', T=134.5000, F=308.0, /
&RAMP ID='CONE-RAMP', T=138.7000, F=299.6, /
&RAMP ID='CONE-RAMP', T=141.2000, F=299.4, /
&RAMP ID='CONE-RAMP', T=147.9000, F=307.2, /
&RAMP ID='CONE-RAMP', T=150.9000, F=308.2, /
&RAMP ID='CONE-RAMP', T=161.3000, F=295.2, /
&RAMP ID='CONE-RAMP', T=175.7000, F=292.4, /
&RAMP ID='CONE-RAMP', T=179.3000, F=289.7, /
&RAMP ID='CONE-RAMP', T=182.3000, F=285.1, /
&RAMP ID='CONE-RAMP', T=186.7000, F=274.8, /
&RAMP ID='CONE-RAMP', T=199.4000, F=239.4, /
&RAMP ID='CONE-RAMP', T=211.3000, F=198.1, /
&RAMP ID='CONE-RAMP', T=228.4000, F=146.8, /
&RAMP ID='CONE-RAMP', T=239.3000, F=110.5, /
&RAMP ID='CONE-RAMP', T=244.0000, F=96.3, /
&RAMP ID='CONE-RAMP', T=249.9000, F=81.6, /
&RAMP ID='CONE-RAMP', T=256.1000, F=68.4, /
&RAMP ID='CONE-RAMP', T=262.4000, F=56.7, /
&RAMP ID='CONE-RAMP', T=268.1000, F=48.3, /
&RAMP ID='CONE-RAMP', T=284.9000, F=30.9, /
&RAMP ID='CONE-RAMP', T=296.9000, F=24.1, /
&RAMP ID='CONE-RAMP', T=335.9000, F=14.1, /
&RAMP ID='CONE-RAMP', T=377.5000, F=10.2, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=79.1704, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00510000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=63.0042, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=63.0042, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=90.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=79.1704, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00510000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=79.1704, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=79.1704, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=44.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=79.1704, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00510000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=105.6700, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=105.6700, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=22.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
