&HEAD CHID='RISE_Materials_PVC_PE-08mm_cone', /
&TIME DT=1., T_END=1477.5 /
&DUMP DT_CTRL=1.2, DT_DEVC=1.2, DT_HRR=1.2, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=122.6, /
&RAMP ID='CONE-RAMP', T=5.3000, F=169.0, /
&RAMP ID='CONE-RAMP', T=7.2000, F=183.2, /
&RAMP ID='CONE-RAMP', T=9.8000, F=196.5, /
&RAMP ID='CONE-RAMP', T=12.4000, F=202.6, /
&RAMP ID='CONE-RAMP', T=14.6000, F=202.2, /
&RAMP ID='CONE-RAMP', T=32.5000, F=176.0, /
&RAMP ID='CONE-RAMP', T=46.6000, F=146.9, /
&RAMP ID='CONE-RAMP', T=55.0000, F=139.4, /
&RAMP ID='CONE-RAMP', T=75.0000, F=131.5, /
&RAMP ID='CONE-RAMP', T=105.7000, F=128.2, /
&RAMP ID='CONE-RAMP', T=122.3000, F=122.0, /
&RAMP ID='CONE-RAMP', T=141.5000, F=121.7, /
&RAMP ID='CONE-RAMP', T=152.3000, F=130.0, /
&RAMP ID='CONE-RAMP', T=166.3000, F=146.8, /
&RAMP ID='CONE-RAMP', T=182.5000, F=183.9, /
&RAMP ID='CONE-RAMP', T=201.9000, F=219.8, /
&RAMP ID='CONE-RAMP', T=216.4000, F=250.2, /
&RAMP ID='CONE-RAMP', T=224.2000, F=254.6, /
&RAMP ID='CONE-RAMP', T=240.7000, F=255.8, /
&RAMP ID='CONE-RAMP', T=262.2000, F=280.4, /
&RAMP ID='CONE-RAMP', T=272.8000, F=285.0, /
&RAMP ID='CONE-RAMP', T=281.2000, F=279.5, /
&RAMP ID='CONE-RAMP', T=288.6000, F=268.5, /
&RAMP ID='CONE-RAMP', T=297.2000, F=252.0, /
&RAMP ID='CONE-RAMP', T=300.8000, F=248.0, /
&RAMP ID='CONE-RAMP', T=304.9000, F=248.0, /
&RAMP ID='CONE-RAMP', T=320.5000, F=260.7, /
&RAMP ID='CONE-RAMP', T=324.6000, F=261.6, /
&RAMP ID='CONE-RAMP', T=337.1000, F=248.5, /
&RAMP ID='CONE-RAMP', T=348.8000, F=243.5, /
&RAMP ID='CONE-RAMP', T=356.5000, F=235.7, /
&RAMP ID='CONE-RAMP', T=363.0000, F=223.4, /
&RAMP ID='CONE-RAMP', T=376.4000, F=185.1, /
&RAMP ID='CONE-RAMP', T=413.6000, F=105.0, /
&RAMP ID='CONE-RAMP', T=422.2000, F=91.9, /
&RAMP ID='CONE-RAMP', T=436.8000, F=79.6, /
&RAMP ID='CONE-RAMP', T=459.7000, F=52.5, /
&RAMP ID='CONE-RAMP', T=483.4000, F=38.9, /
&RAMP ID='CONE-RAMP', T=509.1000, F=37.3, /
&RAMP ID='CONE-RAMP', T=542.5000, F=25.1, /
&RAMP ID='CONE-RAMP', T=577.0000, F=22.6, /
&RAMP ID='CONE-RAMP', T=593.1000, F=18.3, /
&RAMP ID='CONE-RAMP', T=627.0000, F=20.5, /
&RAMP ID='CONE-RAMP', T=663.8000, F=16.9, /
&RAMP ID='CONE-RAMP', T=680.1000, F=18.5, /
&RAMP ID='CONE-RAMP', T=683.5000, F=17.9, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.1658, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00820000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=61.9978, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=61.9978, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=47.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.1658, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00820000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=78.1658, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=78.1658, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=27.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.1658, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00820000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=104.6629, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=104.6629, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=16.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
