&HEAD CHID='RISE_Materials_PVC_PE-10mm_cone', /
&TIME DT=1., T_END=2355.0 /
&DUMP DT_CTRL=2.0, DT_DEVC=2.0, DT_HRR=2.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=165.0, /
&RAMP ID='CONE-RAMP', T=3.2000, F=174.6, /
&RAMP ID='CONE-RAMP', T=6.6000, F=178.9, /
&RAMP ID='CONE-RAMP', T=11.2000, F=178.0, /
&RAMP ID='CONE-RAMP', T=15.6000, F=170.6, /
&RAMP ID='CONE-RAMP', T=19.8000, F=158.5, /
&RAMP ID='CONE-RAMP', T=33.5000, F=110.5, /
&RAMP ID='CONE-RAMP', T=38.2000, F=99.0, /
&RAMP ID='CONE-RAMP', T=42.7000, F=92.1, /
&RAMP ID='CONE-RAMP', T=51.6000, F=87.4, /
&RAMP ID='CONE-RAMP', T=75.0000, F=90.5, /
&RAMP ID='CONE-RAMP', T=85.5000, F=89.7, /
&RAMP ID='CONE-RAMP', T=93.3000, F=96.4, /
&RAMP ID='CONE-RAMP', T=115.0000, F=129.9, /
&RAMP ID='CONE-RAMP', T=124.6000, F=139.2, /
&RAMP ID='CONE-RAMP', T=132.3000, F=143.3, /
&RAMP ID='CONE-RAMP', T=153.1000, F=147.5, /
&RAMP ID='CONE-RAMP', T=189.2000, F=141.3, /
&RAMP ID='CONE-RAMP', T=208.1000, F=147.5, /
&RAMP ID='CONE-RAMP', T=236.8000, F=151.5, /
&RAMP ID='CONE-RAMP', T=251.5000, F=155.9, /
&RAMP ID='CONE-RAMP', T=265.5000, F=154.2, /
&RAMP ID='CONE-RAMP', T=289.7000, F=158.9, /
&RAMP ID='CONE-RAMP', T=312.5000, F=168.4, /
&RAMP ID='CONE-RAMP', T=331.4000, F=179.3, /
&RAMP ID='CONE-RAMP', T=348.1000, F=176.9, /
&RAMP ID='CONE-RAMP', T=369.7000, F=178.7, /
&RAMP ID='CONE-RAMP', T=387.8000, F=189.9, /
&RAMP ID='CONE-RAMP', T=410.3000, F=216.6, /
&RAMP ID='CONE-RAMP', T=448.7000, F=290.6, /
&RAMP ID='CONE-RAMP', T=453.2000, F=297.1, /
&RAMP ID='CONE-RAMP', T=457.5000, F=299.1, /
&RAMP ID='CONE-RAMP', T=472.4000, F=292.6, /
&RAMP ID='CONE-RAMP', T=484.9000, F=280.2, /
&RAMP ID='CONE-RAMP', T=505.6000, F=278.3, /
&RAMP ID='CONE-RAMP', T=522.4000, F=267.5, /
&RAMP ID='CONE-RAMP', T=533.5000, F=248.7, /
&RAMP ID='CONE-RAMP', T=567.7000, F=164.4, /
&RAMP ID='CONE-RAMP', T=576.3000, F=147.3, /
&RAMP ID='CONE-RAMP', T=601.2000, F=110.4, /
&RAMP ID='CONE-RAMP', T=612.4000, F=96.1, /
&RAMP ID='CONE-RAMP', T=641.9000, F=68.3, /
&RAMP ID='CONE-RAMP', T=665.0000, F=51.1, /
&RAMP ID='CONE-RAMP', T=737.6000, F=28.5, /
&RAMP ID='CONE-RAMP', T=793.2000, F=19.2, /
&RAMP ID='CONE-RAMP', T=862.0000, F=14.9, /
&RAMP ID='CONE-RAMP', T=1068.0000, F=14.7, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.7930, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01020000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=61.6243, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=61.6243, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=85.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.7930, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01020000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=77.7930, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=77.7930, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=42.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.7930, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01020000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=104.2892, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=104.2892, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=24.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
