&HEAD CHID='RISE_Materials_PVC_PE-20mm_cone', /
&TIME DT=1., T_END=2602.5 /
&DUMP DT_CTRL=2.2, DT_DEVC=2.2, DT_HRR=2.2, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=197.8, /
&RAMP ID='CONE-RAMP', T=3.3000, F=206.9, /
&RAMP ID='CONE-RAMP', T=19.2000, F=217.0, /
&RAMP ID='CONE-RAMP', T=43.1000, F=213.8, /
&RAMP ID='CONE-RAMP', T=47.7000, F=210.5, /
&RAMP ID='CONE-RAMP', T=84.8000, F=136.1, /
&RAMP ID='CONE-RAMP', T=119.0000, F=92.0, /
&RAMP ID='CONE-RAMP', T=147.5000, F=63.5, /
&RAMP ID='CONE-RAMP', T=207.3000, F=38.1, /
&RAMP ID='CONE-RAMP', T=265.5000, F=37.1, /
&RAMP ID='CONE-RAMP', T=318.9000, F=62.3, /
&RAMP ID='CONE-RAMP', T=351.9000, F=71.6, /
&RAMP ID='CONE-RAMP', T=388.9000, F=93.0, /
&RAMP ID='CONE-RAMP', T=398.4000, F=102.3, /
&RAMP ID='CONE-RAMP', T=412.9000, F=121.0, /
&RAMP ID='CONE-RAMP', T=436.5000, F=141.4, /
&RAMP ID='CONE-RAMP', T=479.4000, F=189.4, /
&RAMP ID='CONE-RAMP', T=496.9000, F=205.2, /
&RAMP ID='CONE-RAMP', T=516.4000, F=226.4, /
&RAMP ID='CONE-RAMP', T=554.8000, F=275.7, /
&RAMP ID='CONE-RAMP', T=581.2000, F=296.4, /
&RAMP ID='CONE-RAMP', T=605.8000, F=322.1, /
&RAMP ID='CONE-RAMP', T=626.5000, F=327.5, /
&RAMP ID='CONE-RAMP', T=645.6000, F=323.9, /
&RAMP ID='CONE-RAMP', T=667.1000, F=328.4, /
&RAMP ID='CONE-RAMP', T=693.7000, F=321.9, /
&RAMP ID='CONE-RAMP', T=735.7000, F=330.9, /
&RAMP ID='CONE-RAMP', T=741.9000, F=327.6, /
&RAMP ID='CONE-RAMP', T=772.7000, F=287.9, /
&RAMP ID='CONE-RAMP', T=784.6000, F=278.0, /
&RAMP ID='CONE-RAMP', T=795.8000, F=274.5, /
&RAMP ID='CONE-RAMP', T=831.2000, F=270.5, /
&RAMP ID='CONE-RAMP', T=860.3000, F=275.9, /
&RAMP ID='CONE-RAMP', T=872.4000, F=274.2, /
&RAMP ID='CONE-RAMP', T=903.8000, F=250.1, /
&RAMP ID='CONE-RAMP', T=943.0000, F=193.9, /
&RAMP ID='CONE-RAMP', T=959.9000, F=179.7, /
&RAMP ID='CONE-RAMP', T=988.9000, F=167.0, /
&RAMP ID='CONE-RAMP', T=1030.9000, F=156.3, /
&RAMP ID='CONE-RAMP', T=1061.9000, F=143.2, /
&RAMP ID='CONE-RAMP', T=1081.7000, F=131.4, /
&RAMP ID='CONE-RAMP', T=1123.2000, F=101.0, /
&RAMP ID='CONE-RAMP', T=1202.6000, F=62.7, /
&RAMP ID='CONE-RAMP', T=1224.4000, F=54.7, /
&RAMP ID='CONE-RAMP', T=1298.3000, F=35.3, /
&RAMP ID='CONE-RAMP', T=1403.6000, F=21.0, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.9513, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02000000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=78.9513, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=78.9513, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=39.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.9513, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02000000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=105.4504, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=105.4504, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=27.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
