&HEAD CHID='RISE_Materials_PVC_PVC-08mm_cone', /
&TIME DT=1., T_END=1545.0 /
&DUMP DT_CTRL=1.3, DT_DEVC=1.3, DT_HRR=1.3, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=117.7, /
&RAMP ID='CONE-RAMP', T=1.4000, F=122.4, /
&RAMP ID='CONE-RAMP', T=2.7000, F=124.3, /
&RAMP ID='CONE-RAMP', T=17.9000, F=109.5, /
&RAMP ID='CONE-RAMP', T=26.0000, F=104.6, /
&RAMP ID='CONE-RAMP', T=37.6000, F=100.3, /
&RAMP ID='CONE-RAMP', T=85.3000, F=90.0, /
&RAMP ID='CONE-RAMP', T=102.9000, F=94.5, /
&RAMP ID='CONE-RAMP', T=118.4000, F=101.5, /
&RAMP ID='CONE-RAMP', T=148.8000, F=108.8, /
&RAMP ID='CONE-RAMP', T=165.4000, F=117.9, /
&RAMP ID='CONE-RAMP', T=175.9000, F=121.7, /
&RAMP ID='CONE-RAMP', T=218.6000, F=121.2, /
&RAMP ID='CONE-RAMP', T=250.5000, F=128.5, /
&RAMP ID='CONE-RAMP', T=269.1000, F=135.4, /
&RAMP ID='CONE-RAMP', T=290.0000, F=137.4, /
&RAMP ID='CONE-RAMP', T=318.3000, F=142.4, /
&RAMP ID='CONE-RAMP', T=351.3000, F=151.4, /
&RAMP ID='CONE-RAMP', T=379.3000, F=147.9, /
&RAMP ID='CONE-RAMP', T=384.9000, F=145.9, /
&RAMP ID='CONE-RAMP', T=403.4000, F=130.1, /
&RAMP ID='CONE-RAMP', T=411.3000, F=118.5, /
&RAMP ID='CONE-RAMP', T=414.2000, F=116.1, /
&RAMP ID='CONE-RAMP', T=416.7000, F=116.2, /
&RAMP ID='CONE-RAMP', T=426.0000, F=121.7, /
&RAMP ID='CONE-RAMP', T=434.9000, F=122.4, /
&RAMP ID='CONE-RAMP', T=440.6000, F=120.7, /
&RAMP ID='CONE-RAMP', T=486.0000, F=80.4, /
&RAMP ID='CONE-RAMP', T=496.4000, F=73.6, /
&RAMP ID='CONE-RAMP', T=505.7000, F=69.5, /
&RAMP ID='CONE-RAMP', T=513.2000, F=68.3, /
&RAMP ID='CONE-RAMP', T=525.1000, F=69.0, /
&RAMP ID='CONE-RAMP', T=561.6000, F=79.9, /
&RAMP ID='CONE-RAMP', T=580.9000, F=80.2, /
&RAMP ID='CONE-RAMP', T=589.5000, F=77.5, /
&RAMP ID='CONE-RAMP', T=602.4000, F=70.8, /
&RAMP ID='CONE-RAMP', T=635.5000, F=49.1, /
&RAMP ID='CONE-RAMP', T=646.5000, F=43.3, /
&RAMP ID='CONE-RAMP', T=675.0000, F=32.9, /
&RAMP ID='CONE-RAMP', T=699.3000, F=26.5, /
&RAMP ID='CONE-RAMP', T=715.7000, F=19.2, /
&RAMP ID='CONE-RAMP', T=816.3000, F=15.3, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.8926, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00820000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=58.7181, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=58.7181, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=51.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.8926, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00820000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=74.8926, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=74.8926, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=34.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.8926, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00820000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=101.3813, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=101.3813, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=16.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
