&HEAD CHID='RISE_Materials_PVC_PVC-09mm_cone', /
&TIME DT=1., T_END=1440.0 /
&DUMP DT_CTRL=1.2, DT_DEVC=1.2, DT_HRR=1.2, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=147.7, /
&RAMP ID='CONE-RAMP', T=1.4000, F=158.4, /
&RAMP ID='CONE-RAMP', T=2.8000, F=166.9, /
&RAMP ID='CONE-RAMP', T=4.1000, F=172.0, /
&RAMP ID='CONE-RAMP', T=5.5000, F=174.3, /
&RAMP ID='CONE-RAMP', T=6.6000, F=174.0, /
&RAMP ID='CONE-RAMP', T=24.1000, F=150.5, /
&RAMP ID='CONE-RAMP', T=28.9000, F=146.7, /
&RAMP ID='CONE-RAMP', T=34.7000, F=144.4, /
&RAMP ID='CONE-RAMP', T=41.4000, F=143.5, /
&RAMP ID='CONE-RAMP', T=64.4000, F=145.6, /
&RAMP ID='CONE-RAMP', T=74.0000, F=142.1, /
&RAMP ID='CONE-RAMP', T=87.5000, F=134.4, /
&RAMP ID='CONE-RAMP', T=96.5000, F=132.1, /
&RAMP ID='CONE-RAMP', T=103.3000, F=132.5, /
&RAMP ID='CONE-RAMP', T=125.3000, F=138.6, /
&RAMP ID='CONE-RAMP', T=148.5000, F=131.7, /
&RAMP ID='CONE-RAMP', T=157.8000, F=135.5, /
&RAMP ID='CONE-RAMP', T=174.7000, F=147.9, /
&RAMP ID='CONE-RAMP', T=184.5000, F=153.1, /
&RAMP ID='CONE-RAMP', T=217.0000, F=152.6, /
&RAMP ID='CONE-RAMP', T=232.6000, F=154.7, /
&RAMP ID='CONE-RAMP', T=261.0000, F=165.5, /
&RAMP ID='CONE-RAMP', T=285.9000, F=172.3, /
&RAMP ID='CONE-RAMP', T=311.9000, F=183.1, /
&RAMP ID='CONE-RAMP', T=323.5000, F=185.4, /
&RAMP ID='CONE-RAMP', T=339.0000, F=184.1, /
&RAMP ID='CONE-RAMP', T=351.1000, F=181.3, /
&RAMP ID='CONE-RAMP', T=377.5000, F=169.6, /
&RAMP ID='CONE-RAMP', T=390.9000, F=158.8, /
&RAMP ID='CONE-RAMP', T=433.1000, F=118.7, /
&RAMP ID='CONE-RAMP', T=445.7000, F=109.2, /
&RAMP ID='CONE-RAMP', T=458.1000, F=102.5, /
&RAMP ID='CONE-RAMP', T=473.2000, F=98.2, /
&RAMP ID='CONE-RAMP', T=489.9000, F=96.4, /
&RAMP ID='CONE-RAMP', T=506.0000, F=97.9, /
&RAMP ID='CONE-RAMP', T=528.5000, F=103.7, /
&RAMP ID='CONE-RAMP', T=536.1000, F=103.7, /
&RAMP ID='CONE-RAMP', T=542.1000, F=101.8, /
&RAMP ID='CONE-RAMP', T=553.2000, F=94.1, /
&RAMP ID='CONE-RAMP', T=579.5000, F=66.4, /
&RAMP ID='CONE-RAMP', T=598.5000, F=50.3, /
&RAMP ID='CONE-RAMP', T=616.7000, F=39.6, /
&RAMP ID='CONE-RAMP', T=648.8000, F=25.8, /
&RAMP ID='CONE-RAMP', T=664.9000, F=21.5, /
&RAMP ID='CONE-RAMP', T=708.7000, F=17.0, /
&RAMP ID='CONE-RAMP', T=802.3000, F=12.3, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.9400, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00940000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=59.7676, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=59.7676, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=38.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.9400, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00940000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=75.9400, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=75.9400, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=23.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.9400, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00940000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=102.4314, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=102.4314, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=12.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
