&HEAD CHID='RISE_Materials_PVC_PVC-10mm_cone', /
&TIME DT=1., T_END=1612.5 /
&DUMP DT_CTRL=1.3, DT_DEVC=1.3, DT_HRR=1.3, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=105.3, /
&RAMP ID='CONE-RAMP', T=3.0000, F=144.6, /
&RAMP ID='CONE-RAMP', T=4.1000, F=156.9, /
&RAMP ID='CONE-RAMP', T=5.2000, F=167.2, /
&RAMP ID='CONE-RAMP', T=6.4000, F=175.9, /
&RAMP ID='CONE-RAMP', T=7.6000, F=182.2, /
&RAMP ID='CONE-RAMP', T=8.8000, F=185.9, /
&RAMP ID='CONE-RAMP', T=10.0000, F=187.2, /
&RAMP ID='CONE-RAMP', T=11.1000, F=186.1, /
&RAMP ID='CONE-RAMP', T=21.5000, F=165.1, /
&RAMP ID='CONE-RAMP', T=26.3000, F=157.6, /
&RAMP ID='CONE-RAMP', T=41.6000, F=140.3, /
&RAMP ID='CONE-RAMP', T=58.8000, F=123.6, /
&RAMP ID='CONE-RAMP', T=86.0000, F=107.0, /
&RAMP ID='CONE-RAMP', T=107.7000, F=99.6, /
&RAMP ID='CONE-RAMP', T=123.8000, F=98.3, /
&RAMP ID='CONE-RAMP', T=147.7000, F=99.9, /
&RAMP ID='CONE-RAMP', T=172.5000, F=105.1, /
&RAMP ID='CONE-RAMP', T=202.7000, F=108.4, /
&RAMP ID='CONE-RAMP', T=238.2000, F=119.8, /
&RAMP ID='CONE-RAMP', T=289.5000, F=132.3, /
&RAMP ID='CONE-RAMP', T=325.3000, F=147.4, /
&RAMP ID='CONE-RAMP', T=343.5000, F=148.9, /
&RAMP ID='CONE-RAMP', T=351.3000, F=146.3, /
&RAMP ID='CONE-RAMP', T=359.3000, F=139.8, /
&RAMP ID='CONE-RAMP', T=379.7000, F=116.6, /
&RAMP ID='CONE-RAMP', T=403.8000, F=83.3, /
&RAMP ID='CONE-RAMP', T=410.2000, F=77.5, /
&RAMP ID='CONE-RAMP', T=418.6000, F=73.3, /
&RAMP ID='CONE-RAMP', T=429.3000, F=70.8, /
&RAMP ID='CONE-RAMP', T=437.9000, F=71.6, /
&RAMP ID='CONE-RAMP', T=456.0000, F=79.5, /
&RAMP ID='CONE-RAMP', T=486.3000, F=96.2, /
&RAMP ID='CONE-RAMP', T=499.7000, F=98.9, /
&RAMP ID='CONE-RAMP', T=508.4000, F=98.7, /
&RAMP ID='CONE-RAMP', T=516.0000, F=95.9, /
&RAMP ID='CONE-RAMP', T=527.4000, F=89.0, /
&RAMP ID='CONE-RAMP', T=553.5000, F=70.5, /
&RAMP ID='CONE-RAMP', T=568.4000, F=57.2, /
&RAMP ID='CONE-RAMP', T=602.7000, F=32.8, /
&RAMP ID='CONE-RAMP', T=612.3000, F=27.6, /
&RAMP ID='CONE-RAMP', T=628.0000, F=22.3, /
&RAMP ID='CONE-RAMP', T=637.9000, F=20.6, /
&RAMP ID='CONE-RAMP', T=720.6000, F=21.0, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.1227, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01000000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=58.9487, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=58.9487, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=39.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.1227, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01000000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=75.1227, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=75.1227, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=30.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.1227, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01000000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=101.6119, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=101.6119, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=12.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
