&HEAD CHID='RISE_Materials_PVC_PVC-18mm_cone', /
&TIME DT=1., T_END=1987.5 /
&DUMP DT_CTRL=1.7, DT_DEVC=1.7, DT_HRR=1.7, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=128.8, /
&RAMP ID='CONE-RAMP', T=6.7000, F=158.4, /
&RAMP ID='CONE-RAMP', T=9.2000, F=166.5, /
&RAMP ID='CONE-RAMP', T=11.7000, F=172.3, /
&RAMP ID='CONE-RAMP', T=14.0000, F=175.5, /
&RAMP ID='CONE-RAMP', T=31.9000, F=191.8, /
&RAMP ID='CONE-RAMP', T=35.5000, F=193.4, /
&RAMP ID='CONE-RAMP', T=41.2000, F=189.4, /
&RAMP ID='CONE-RAMP', T=63.4000, F=157.9, /
&RAMP ID='CONE-RAMP', T=88.5000, F=117.0, /
&RAMP ID='CONE-RAMP', T=101.1000, F=101.3, /
&RAMP ID='CONE-RAMP', T=107.1000, F=96.5, /
&RAMP ID='CONE-RAMP', T=116.1000, F=92.6, /
&RAMP ID='CONE-RAMP', T=139.7000, F=87.3, /
&RAMP ID='CONE-RAMP', T=172.6000, F=86.4, /
&RAMP ID='CONE-RAMP', T=202.4000, F=81.4, /
&RAMP ID='CONE-RAMP', T=224.6000, F=81.9, /
&RAMP ID='CONE-RAMP', T=335.8000, F=100.1, /
&RAMP ID='CONE-RAMP', T=376.2000, F=111.7, /
&RAMP ID='CONE-RAMP', T=403.5000, F=115.7, /
&RAMP ID='CONE-RAMP', T=466.2000, F=135.8, /
&RAMP ID='CONE-RAMP', T=523.2000, F=146.9, /
&RAMP ID='CONE-RAMP', T=627.8000, F=151.3, /
&RAMP ID='CONE-RAMP', T=634.6000, F=149.8, /
&RAMP ID='CONE-RAMP', T=656.8000, F=139.9, /
&RAMP ID='CONE-RAMP', T=683.5000, F=122.2, /
&RAMP ID='CONE-RAMP', T=696.7000, F=116.0, /
&RAMP ID='CONE-RAMP', T=740.7000, F=104.4, /
&RAMP ID='CONE-RAMP', T=784.5000, F=89.7, /
&RAMP ID='CONE-RAMP', T=821.5000, F=80.5, /
&RAMP ID='CONE-RAMP', T=838.6000, F=78.2, /
&RAMP ID='CONE-RAMP', T=860.1000, F=78.3, /
&RAMP ID='CONE-RAMP', T=953.9000, F=91.7, /
&RAMP ID='CONE-RAMP', T=1001.3000, F=89.9, /
&RAMP ID='CONE-RAMP', T=1011.9000, F=87.7, /
&RAMP ID='CONE-RAMP', T=1034.3000, F=79.0, /
&RAMP ID='CONE-RAMP', T=1078.1000, F=56.7, /
&RAMP ID='CONE-RAMP', T=1120.6000, F=41.6, /
&RAMP ID='CONE-RAMP', T=1190.5000, F=24.3, /
&RAMP ID='CONE-RAMP', T=1225.9000, F=22.6, /
&RAMP ID='CONE-RAMP', T=1288.8000, F=22.5, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.5856, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01800000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=75.5856, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=75.5856, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=32.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.5856, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01800000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=102.0761, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=102.0761, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=21.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
