&HEAD CHID='RISE_Materials_PVC_XLPE-22mm_cone', /
&TIME DT=1., T_END=3607.5 /
&DUMP DT_CTRL=3.0, DT_DEVC=3.0, DT_HRR=3.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=117.2, /
&RAMP ID='CONE-RAMP', T=0.8000, F=117.5, /
&RAMP ID='CONE-RAMP', T=25.0000, F=117.0, /
&RAMP ID='CONE-RAMP', T=58.0000, F=129.0, /
&RAMP ID='CONE-RAMP', T=73.2000, F=131.6, /
&RAMP ID='CONE-RAMP', T=86.2000, F=126.3, /
&RAMP ID='CONE-RAMP', T=114.2000, F=105.1, /
&RAMP ID='CONE-RAMP', T=157.7000, F=92.2, /
&RAMP ID='CONE-RAMP', T=178.0000, F=77.9, /
&RAMP ID='CONE-RAMP', T=204.3000, F=65.0, /
&RAMP ID='CONE-RAMP', T=278.5000, F=66.4, /
&RAMP ID='CONE-RAMP', T=370.5000, F=86.8, /
&RAMP ID='CONE-RAMP', T=413.7000, F=100.3, /
&RAMP ID='CONE-RAMP', T=457.7000, F=123.8, /
&RAMP ID='CONE-RAMP', T=492.9000, F=147.0, /
&RAMP ID='CONE-RAMP', T=534.7000, F=163.6, /
&RAMP ID='CONE-RAMP', T=575.4000, F=170.3, /
&RAMP ID='CONE-RAMP', T=611.8000, F=170.7, /
&RAMP ID='CONE-RAMP', T=649.4000, F=162.6, /
&RAMP ID='CONE-RAMP', T=686.0000, F=149.6, /
&RAMP ID='CONE-RAMP', T=709.9000, F=148.4, /
&RAMP ID='CONE-RAMP', T=742.6000, F=159.0, /
&RAMP ID='CONE-RAMP', T=775.0000, F=159.6, /
&RAMP ID='CONE-RAMP', T=799.5000, F=166.3, /
&RAMP ID='CONE-RAMP', T=814.1000, F=180.8, /
&RAMP ID='CONE-RAMP', T=845.1000, F=220.3, /
&RAMP ID='CONE-RAMP', T=859.8000, F=229.7, /
&RAMP ID='CONE-RAMP', T=874.4000, F=227.9, /
&RAMP ID='CONE-RAMP', T=903.3000, F=214.8, /
&RAMP ID='CONE-RAMP', T=918.0000, F=213.6, /
&RAMP ID='CONE-RAMP', T=925.5000, F=216.0, /
&RAMP ID='CONE-RAMP', T=955.5000, F=234.1, /
&RAMP ID='CONE-RAMP', T=983.4000, F=236.6, /
&RAMP ID='CONE-RAMP', T=1022.4000, F=244.3, /
&RAMP ID='CONE-RAMP', T=1058.2000, F=235.1, /
&RAMP ID='CONE-RAMP', T=1103.5000, F=210.3, /
&RAMP ID='CONE-RAMP', T=1130.7000, F=190.6, /
&RAMP ID='CONE-RAMP', T=1156.6000, F=168.2, /
&RAMP ID='CONE-RAMP', T=1207.4000, F=117.6, /
&RAMP ID='CONE-RAMP', T=1252.0000, F=77.9, /
&RAMP ID='CONE-RAMP', T=1295.0000, F=49.9, /
&RAMP ID='CONE-RAMP', T=1341.9000, F=28.3, /
&RAMP ID='CONE-RAMP', T=1366.9000, F=22.3, /
&RAMP ID='CONE-RAMP', T=1395.9000, F=20.1, /
&RAMP ID='CONE-RAMP', T=1692.6000, F=10.3, /
&RAMP ID='CONE-RAMP', T=1711.6000, F=1.7, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.1397, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02200000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=60.9697, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=60.9697, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=54.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.1397, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02200000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=77.1397, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=77.1397, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=34.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.1397, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02200000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=103.6342, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=103.6342, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=20.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
