&HEAD CHID='RISE_Materials_PVC_XLPE-38mm_cone', /
&TIME DT=1., T_END=6900.0 /
&DUMP DT_CTRL=5.8, DT_DEVC=5.8, DT_HRR=5.8, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=92.7, /
&RAMP ID='CONE-RAMP', T=61.7000, F=86.2, /
&RAMP ID='CONE-RAMP', T=86.7000, F=74.7, /
&RAMP ID='CONE-RAMP', T=93.4000, F=64.4, /
&RAMP ID='CONE-RAMP', T=104.1000, F=31.9, /
&RAMP ID='CONE-RAMP', T=109.4000, F=26.3, /
&RAMP ID='CONE-RAMP', T=120.4000, F=35.6, /
&RAMP ID='CONE-RAMP', T=139.3000, F=64.5, /
&RAMP ID='CONE-RAMP', T=196.8000, F=68.6, /
&RAMP ID='CONE-RAMP', T=226.5000, F=89.2, /
&RAMP ID='CONE-RAMP', T=272.9000, F=87.4, /
&RAMP ID='CONE-RAMP', T=408.9000, F=107.9, /
&RAMP ID='CONE-RAMP', T=490.8000, F=98.5, /
&RAMP ID='CONE-RAMP', T=588.3000, F=104.6, /
&RAMP ID='CONE-RAMP', T=656.8000, F=98.7, /
&RAMP ID='CONE-RAMP', T=792.1000, F=107.2, /
&RAMP ID='CONE-RAMP', T=810.0000, F=102.1, /
&RAMP ID='CONE-RAMP', T=852.6000, F=111.2, /
&RAMP ID='CONE-RAMP', T=895.3000, F=129.2, /
&RAMP ID='CONE-RAMP', T=916.2000, F=127.3, /
&RAMP ID='CONE-RAMP', T=1002.9000, F=153.8, /
&RAMP ID='CONE-RAMP', T=1033.7000, F=147.4, /
&RAMP ID='CONE-RAMP', T=1074.8000, F=151.0, /
&RAMP ID='CONE-RAMP', T=1183.2000, F=142.6, /
&RAMP ID='CONE-RAMP', T=1227.8000, F=145.3, /
&RAMP ID='CONE-RAMP', T=1336.5000, F=129.9, /
&RAMP ID='CONE-RAMP', T=1422.1000, F=131.4, /
&RAMP ID='CONE-RAMP', T=1462.9000, F=146.6, /
&RAMP ID='CONE-RAMP', T=1508.6000, F=184.0, /
&RAMP ID='CONE-RAMP', T=1585.9000, F=221.5, /
&RAMP ID='CONE-RAMP', T=1705.2000, F=245.2, /
&RAMP ID='CONE-RAMP', T=1735.2000, F=260.7, /
&RAMP ID='CONE-RAMP', T=1765.4000, F=266.2, /
&RAMP ID='CONE-RAMP', T=1826.2000, F=300.3, /
&RAMP ID='CONE-RAMP', T=1871.6000, F=321.1, /
&RAMP ID='CONE-RAMP', T=1890.1000, F=324.4, /
&RAMP ID='CONE-RAMP', T=1994.0000, F=316.6, /
&RAMP ID='CONE-RAMP', T=2035.8000, F=304.9, /
&RAMP ID='CONE-RAMP', T=2062.4000, F=289.0, /
&RAMP ID='CONE-RAMP', T=2156.2000, F=251.6, /
&RAMP ID='CONE-RAMP', T=2228.1000, F=209.3, /
&RAMP ID='CONE-RAMP', T=2323.0000, F=142.7, /
&RAMP ID='CONE-RAMP', T=2379.3000, F=111.9, /
&RAMP ID='CONE-RAMP', T=2483.6000, F=73.5, /
&RAMP ID='CONE-RAMP', T=2605.1000, F=40.4, /
&RAMP ID='CONE-RAMP', T=2739.6000, F=26.6, /
&RAMP ID='CONE-RAMP', T=3196.9000, F=19.6, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.9007, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.03860000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=62.7341, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=62.7341, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=309.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.9007, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.03860000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=78.9007, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=78.9007, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=92.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.9007, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.03860000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=105.3997, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=105.3997, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=50.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
