&HEAD CHID='RISE_Materials_PVC_XLPE-46mm_cone', /
&TIME DT=1., T_END=7635.0 /
&DUMP DT_CTRL=6.4, DT_DEVC=6.4, DT_HRR=6.4, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=131.3, /
&RAMP ID='CONE-RAMP', T=70.8000, F=121.6, /
&RAMP ID='CONE-RAMP', T=114.6000, F=120.6, /
&RAMP ID='CONE-RAMP', T=144.4000, F=123.2, /
&RAMP ID='CONE-RAMP', T=216.8000, F=120.4, /
&RAMP ID='CONE-RAMP', T=340.3000, F=67.4, /
&RAMP ID='CONE-RAMP', T=357.3000, F=56.1, /
&RAMP ID='CONE-RAMP', T=384.1000, F=26.5, /
&RAMP ID='CONE-RAMP', T=403.0000, F=21.6, /
&RAMP ID='CONE-RAMP', T=413.8000, F=22.9, /
&RAMP ID='CONE-RAMP', T=432.4000, F=32.3, /
&RAMP ID='CONE-RAMP', T=489.6000, F=39.9, /
&RAMP ID='CONE-RAMP', T=672.2000, F=39.3, /
&RAMP ID='CONE-RAMP', T=939.1000, F=54.1, /
&RAMP ID='CONE-RAMP', T=983.4000, F=60.5, /
&RAMP ID='CONE-RAMP', T=1041.4000, F=79.3, /
&RAMP ID='CONE-RAMP', T=1072.8000, F=86.5, /
&RAMP ID='CONE-RAMP', T=1174.8000, F=89.8, /
&RAMP ID='CONE-RAMP', T=1247.6000, F=102.5, /
&RAMP ID='CONE-RAMP', T=1279.3000, F=101.6, /
&RAMP ID='CONE-RAMP', T=1341.5000, F=105.5, /
&RAMP ID='CONE-RAMP', T=1538.6000, F=105.5, /
&RAMP ID='CONE-RAMP', T=1673.8000, F=114.2, /
&RAMP ID='CONE-RAMP', T=1772.6000, F=126.0, /
&RAMP ID='CONE-RAMP', T=1910.2000, F=101.6, /
&RAMP ID='CONE-RAMP', T=1967.1000, F=94.6, /
&RAMP ID='CONE-RAMP', T=2062.3000, F=91.4, /
&RAMP ID='CONE-RAMP', T=2288.9000, F=72.0, /
&RAMP ID='CONE-RAMP', T=2361.6000, F=71.1, /
&RAMP ID='CONE-RAMP', T=2435.2000, F=78.8, /
&RAMP ID='CONE-RAMP', T=2491.1000, F=92.9, /
&RAMP ID='CONE-RAMP', T=2534.8000, F=111.9, /
&RAMP ID='CONE-RAMP', T=2582.8000, F=140.1, /
&RAMP ID='CONE-RAMP', T=2647.9000, F=173.7, /
&RAMP ID='CONE-RAMP', T=2702.0000, F=186.6, /
&RAMP ID='CONE-RAMP', T=2731.5000, F=188.9, /
&RAMP ID='CONE-RAMP', T=2780.4000, F=185.9, /
&RAMP ID='CONE-RAMP', T=2851.5000, F=169.9, /
&RAMP ID='CONE-RAMP', T=3003.1000, F=153.9, /
&RAMP ID='CONE-RAMP', T=3181.4000, F=118.2, /
&RAMP ID='CONE-RAMP', T=3256.0000, F=107.4, /
&RAMP ID='CONE-RAMP', T=3423.2000, F=91.0, /
&RAMP ID='CONE-RAMP', T=3694.6000, F=75.3, /
&RAMP ID='CONE-RAMP', T=4082.3000, F=39.9, /
&RAMP ID='CONE-RAMP', T=4426.3000, F=18.9, /
&RAMP ID='CONE-RAMP', T=4561.2000, F=15.1, /
&RAMP ID='CONE-RAMP', T=5034.4000, F=14.6, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.3188, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.04600000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=75.3188, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=75.3188, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=53.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.3188, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.04600000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=101.8085, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=101.8085, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=39.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
