&HEAD CHID='RISE_Materials_PVDF-01mm_cone', /
&TIME DT=1., T_END=637.5 /
&DUMP DT_CTRL=0.5, DT_DEVC=0.5, DT_HRR=0.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1300, DENSITY=1760.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.3000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=72.8, /
&RAMP ID='CONE-RAMP', T=0.9000, F=89.6, /
&RAMP ID='CONE-RAMP', T=1.8000, F=111.0, /
&RAMP ID='CONE-RAMP', T=7.6000, F=262.2, /
&RAMP ID='CONE-RAMP', T=9.0000, F=295.6, /
&RAMP ID='CONE-RAMP', T=10.1000, F=318.3, /
&RAMP ID='CONE-RAMP', T=11.2000, F=337.9, /
&RAMP ID='CONE-RAMP', T=12.2000, F=353.0, /
&RAMP ID='CONE-RAMP', T=13.4000, F=368.1, /
&RAMP ID='CONE-RAMP', T=14.5000, F=378.8, /
&RAMP ID='CONE-RAMP', T=15.5000, F=385.7, /
&RAMP ID='CONE-RAMP', T=16.6000, F=390.3, /
&RAMP ID='CONE-RAMP', T=17.7000, F=391.7, /
&RAMP ID='CONE-RAMP', T=19.3000, F=389.5, /
&RAMP ID='CONE-RAMP', T=20.8000, F=382.6, /
&RAMP ID='CONE-RAMP', T=22.3000, F=370.9, /
&RAMP ID='CONE-RAMP', T=23.9000, F=354.0, /
&RAMP ID='CONE-RAMP', T=25.4000, F=335.7, /
&RAMP ID='CONE-RAMP', T=26.9000, F=315.1, /
&RAMP ID='CONE-RAMP', T=33.4000, F=216.2, /
&RAMP ID='CONE-RAMP', T=36.5000, F=172.5, /
&RAMP ID='CONE-RAMP', T=40.1000, F=128.3, /
&RAMP ID='CONE-RAMP', T=41.7000, F=111.7, /
&RAMP ID='CONE-RAMP', T=43.3000, F=97.1, /
&RAMP ID='CONE-RAMP', T=45.0000, F=83.7, /
&RAMP ID='CONE-RAMP', T=46.7000, F=72.4, /
&RAMP ID='CONE-RAMP', T=48.3000, F=63.9, /
&RAMP ID='CONE-RAMP', T=50.2000, F=55.9, /
&RAMP ID='CONE-RAMP', T=54.1000, F=44.3, /
&RAMP ID='CONE-RAMP', T=59.8000, F=34.9, /
&RAMP ID='CONE-RAMP', T=63.9000, F=31.6, /
&RAMP ID='CONE-RAMP', T=69.3000, F=30.3, /
&RAMP ID='CONE-RAMP', T=108.7000, F=32.4, /
&RAMP ID='CONE-RAMP', T=161.1000, F=18.5, /
&RAMP ID='CONE-RAMP', T=172.9000, F=18.2, /
&RAMP ID='CONE-RAMP', T=183.8000, F=13.9, /
&RAMP ID='CONE-RAMP', T=197.8000, F=17.5, /
&RAMP ID='CONE-RAMP', T=228.7000, F=16.9, /
&RAMP ID='CONE-RAMP', T=239.8000, F=20.0, /
&RAMP ID='CONE-RAMP', T=254.3000, F=15.8, /
&RAMP ID='CONE-RAMP', T=271.0000, F=17.1, /
&RAMP ID='CONE-RAMP', T=284.1000, F=14.3, /
&RAMP ID='CONE-RAMP', T=320.4000, F=18.9, /
&RAMP ID='CONE-RAMP', T=352.0000, F=14.9, /
&RAMP ID='CONE-RAMP', T=353.8000, F=14.3, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=79.9898, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00195000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=63.8252, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=63.8252, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=121.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=79.9898, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00195000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=79.9898, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=79.9898, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=66.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=79.9898, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00195000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=106.4915, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=106.4915, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=33.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
