&HEAD CHID='RISE_Materials_Painted_GFK_polyester_with_Gelcoat_', /
&TIME DT=1., T_END=1813.5 /
&DUMP DT_CTRL=1.5, DT_DEVC=1.5, DT_HRR=1.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1700, DENSITY=2021.8, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.3000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=79.6, /
&RAMP ID='CONE-RAMP', T=1.9000, F=85.0, /
&RAMP ID='CONE-RAMP', T=10.1000, F=93.7, /
&RAMP ID='CONE-RAMP', T=19.9000, F=107.1, /
&RAMP ID='CONE-RAMP', T=38.6000, F=124.8, /
&RAMP ID='CONE-RAMP', T=47.9000, F=131.1, /
&RAMP ID='CONE-RAMP', T=56.8000, F=133.2, /
&RAMP ID='CONE-RAMP', T=63.0000, F=132.2, /
&RAMP ID='CONE-RAMP', T=70.9000, F=128.3, /
&RAMP ID='CONE-RAMP', T=91.1000, F=110.4, /
&RAMP ID='CONE-RAMP', T=115.5000, F=96.9, /
&RAMP ID='CONE-RAMP', T=154.9000, F=92.6, /
&RAMP ID='CONE-RAMP', T=175.7000, F=87.7, /
&RAMP ID='CONE-RAMP', T=256.5000, F=60.6, /
&RAMP ID='CONE-RAMP', T=285.7000, F=60.3, /
&RAMP ID='CONE-RAMP', T=320.9000, F=65.6, /
&RAMP ID='CONE-RAMP', T=339.1000, F=75.0, /
&RAMP ID='CONE-RAMP', T=370.1000, F=98.8, /
&RAMP ID='CONE-RAMP', T=378.8000, F=102.3, /
&RAMP ID='CONE-RAMP', T=387.7000, F=102.9, /
&RAMP ID='CONE-RAMP', T=395.4000, F=101.0, /
&RAMP ID='CONE-RAMP', T=404.9000, F=96.4, /
&RAMP ID='CONE-RAMP', T=419.7000, F=87.7, /
&RAMP ID='CONE-RAMP', T=440.1000, F=73.1, /
&RAMP ID='CONE-RAMP', T=476.3000, F=57.6, /
&RAMP ID='CONE-RAMP', T=590.8000, F=30.9, /
&RAMP ID='CONE-RAMP', T=648.9000, F=20.5, /
&RAMP ID='CONE-RAMP', T=678.3000, F=17.6, /
&RAMP ID='CONE-RAMP', T=736.0000, F=14.1, /
&RAMP ID='CONE-RAMP', T=849.9000, F=10.4, /
&RAMP ID='CONE-RAMP', T=855.2000, F=8.4, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=73.9230, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00480000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=57.7464, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=57.7464, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=99.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=73.9230, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00480000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=73.9230, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=73.9230, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=70.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=73.9230, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00480000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=100.4090, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=100.4090, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=36.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
