&HEAD CHID='RISE_Materials_Painted_GRP_polyester_with_gelcoat_', /
&TIME DT=1., T_END=1812.0 /
&DUMP DT_CTRL=1.5, DT_DEVC=1.5, DT_HRR=1.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1700, DENSITY=2018.7, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.3000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=44.6, /
&RAMP ID='CONE-RAMP', T=2.4000, F=58.3, /
&RAMP ID='CONE-RAMP', T=4.6000, F=67.4, /
&RAMP ID='CONE-RAMP', T=7.2000, F=73.5, /
&RAMP ID='CONE-RAMP', T=9.8000, F=75.7, /
&RAMP ID='CONE-RAMP', T=21.2000, F=67.0, /
&RAMP ID='CONE-RAMP', T=28.2000, F=64.6, /
&RAMP ID='CONE-RAMP', T=67.3000, F=69.0, /
&RAMP ID='CONE-RAMP', T=102.3000, F=59.2, /
&RAMP ID='CONE-RAMP', T=133.3000, F=55.4, /
&RAMP ID='CONE-RAMP', T=176.2000, F=57.2, /
&RAMP ID='CONE-RAMP', T=208.8000, F=56.6, /
&RAMP ID='CONE-RAMP', T=237.4000, F=53.3, /
&RAMP ID='CONE-RAMP', T=248.9000, F=49.0, /
&RAMP ID='CONE-RAMP', T=268.8000, F=38.3, /
&RAMP ID='CONE-RAMP', T=274.9000, F=33.5, /
&RAMP ID='CONE-RAMP', T=287.4000, F=19.5, /
&RAMP ID='CONE-RAMP', T=308.9000, F=13.1, /
&SURF ID='SAMPLE-20', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-20', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=46.6829, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00480000,0.01270000, /
&RAMP ID='IGNITION_RAMP-20', T=0.0, F=41.0917, /
&RAMP ID='IGNITION_RAMP-20', T=1.0, F=41.0917, /
&OBST ID='SAMPLE-20', SURF_ID='SAMPLE-20', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-20', /
&DEVC ID='WALL TEMPERATURE-20', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-20', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-20', /
&DEVC ID='TIGN-20', XYZ=0,0,0, SETPOINT=188.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-20', CTRL_ID='IGNITION-CTRL-20', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-20', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-20', NO_UPDATE_DEVC_ID='IGNITION_DEVC-20', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=46.6829, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00480000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=46.6829, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=46.6829, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=139.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
