&HEAD CHID='RISE_Materials_Painted_paper_plasterboard_plasterb', /
&TIME DT=1., T_END=285.0 /
&DUMP DT_CTRL=0.2, DT_DEVC=0.2, DT_HRR=0.2, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4800, DENSITY=1440.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.8400, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=21.2, /
&RAMP ID='CONE-RAMP', T=2.0000, F=42.7, /
&RAMP ID='CONE-RAMP', T=5.2000, F=86.2, /
&RAMP ID='CONE-RAMP', T=6.4000, F=99.5, /
&RAMP ID='CONE-RAMP', T=7.5000, F=108.7, /
&RAMP ID='CONE-RAMP', T=8.4000, F=113.4, /
&RAMP ID='CONE-RAMP', T=9.3000, F=115.0, /
&RAMP ID='CONE-RAMP', T=10.5000, F=112.5, /
&RAMP ID='CONE-RAMP', T=11.9000, F=104.4, /
&RAMP ID='CONE-RAMP', T=16.8000, F=57.6, /
&RAMP ID='CONE-RAMP', T=18.2000, F=46.9, /
&RAMP ID='CONE-RAMP', T=19.6000, F=38.5, /
&RAMP ID='CONE-RAMP', T=21.2000, F=31.3, /
&RAMP ID='CONE-RAMP', T=23.1000, F=25.5, /
&RAMP ID='CONE-RAMP', T=27.5000, F=19.2, /
&RAMP ID='CONE-RAMP', T=33.0000, F=16.2, /
&RAMP ID='CONE-RAMP', T=40.4000, F=14.9, /
&RAMP ID='CONE-RAMP', T=107.1000, F=13.3, /
&RAMP ID='CONE-RAMP', T=140.0000, F=10.8, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=73.7955, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01270000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=73.7955, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=73.7955, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=45.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=73.7955, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01270000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=100.2812, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=100.2812, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=20.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
