&HEAD CHID='RISE_Materials_Polyester-02mm_cone', /
&TIME DT=1., T_END=870.0 /
&DUMP DT_CTRL=0.7, DT_DEVC=0.7, DT_HRR=0.7, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1700, DENSITY=1230.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.3000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=83.7, /
&RAMP ID='CONE-RAMP', T=1.4000, F=108.6, /
&RAMP ID='CONE-RAMP', T=4.0000, F=161.9, /
&RAMP ID='CONE-RAMP', T=5.2000, F=184.6, /
&RAMP ID='CONE-RAMP', T=6.4000, F=205.0, /
&RAMP ID='CONE-RAMP', T=7.4000, F=219.4, /
&RAMP ID='CONE-RAMP', T=8.5000, F=232.2, /
&RAMP ID='CONE-RAMP', T=9.6000, F=242.2, /
&RAMP ID='CONE-RAMP', T=10.7000, F=249.2, /
&RAMP ID='CONE-RAMP', T=11.7000, F=252.6, /
&RAMP ID='CONE-RAMP', T=12.8000, F=253.7, /
&RAMP ID='CONE-RAMP', T=14.3000, F=252.0, /
&RAMP ID='CONE-RAMP', T=15.9000, F=246.4, /
&RAMP ID='CONE-RAMP', T=24.3000, F=197.8, /
&RAMP ID='CONE-RAMP', T=27.3000, F=183.3, /
&RAMP ID='CONE-RAMP', T=30.3000, F=171.2, /
&RAMP ID='CONE-RAMP', T=37.1000, F=149.1, /
&RAMP ID='CONE-RAMP', T=45.1000, F=131.6, /
&RAMP ID='CONE-RAMP', T=52.9000, F=118.3, /
&RAMP ID='CONE-RAMP', T=59.6000, F=110.3, /
&RAMP ID='CONE-RAMP', T=68.1000, F=103.4, /
&RAMP ID='CONE-RAMP', T=82.7000, F=95.4, /
&RAMP ID='CONE-RAMP', T=96.5000, F=78.3, /
&RAMP ID='CONE-RAMP', T=113.0000, F=65.6, /
&RAMP ID='CONE-RAMP', T=124.2000, F=60.4, /
&RAMP ID='CONE-RAMP', T=145.6000, F=59.7, /
&RAMP ID='CONE-RAMP', T=164.0000, F=54.4, /
&RAMP ID='CONE-RAMP', T=199.7000, F=48.6, /
&RAMP ID='CONE-RAMP', T=212.3000, F=45.1, /
&RAMP ID='CONE-RAMP', T=226.8000, F=37.5, /
&RAMP ID='CONE-RAMP', T=241.3000, F=36.7, /
&RAMP ID='CONE-RAMP', T=273.9000, F=27.2, /
&RAMP ID='CONE-RAMP', T=297.1000, F=22.4, /
&RAMP ID='CONE-RAMP', T=318.7000, F=23.2, /
&RAMP ID='CONE-RAMP', T=338.8000, F=18.8, /
&RAMP ID='CONE-RAMP', T=365.0000, F=21.1, /
&RAMP ID='CONE-RAMP', T=376.4000, F=16.8, /
&RAMP ID='CONE-RAMP', T=386.3000, F=16.8, /
&RAMP ID='CONE-RAMP', T=396.7000, F=13.4, /
&RAMP ID='CONE-RAMP', T=430.3000, F=11.1, /
&RAMP ID='CONE-RAMP', T=433.1000, F=9.5, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.2750, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00210000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=61.1053, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=61.1053, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=67.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.2750, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00210000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=77.2750, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=77.2750, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=35.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.2750, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00210000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=103.7698, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=103.7698, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=22.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
