&HEAD CHID='RISE_Materials_Polyolefin-02mm_cone', /
&TIME DT=1., T_END=877.5 /
&DUMP DT_CTRL=0.7, DT_DEVC=0.7, DT_HRR=0.7, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1300, DENSITY=970.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.8700, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=41.6, /
&RAMP ID='CONE-RAMP', T=12.1000, F=91.7, /
&RAMP ID='CONE-RAMP', T=26.9000, F=149.3, /
&RAMP ID='CONE-RAMP', T=37.3000, F=192.8, /
&RAMP ID='CONE-RAMP', T=43.9000, F=222.3, /
&RAMP ID='CONE-RAMP', T=53.3000, F=268.1, /
&RAMP ID='CONE-RAMP', T=56.9000, F=283.1, /
&RAMP ID='CONE-RAMP', T=61.0000, F=296.3, /
&RAMP ID='CONE-RAMP', T=68.1000, F=313.7, /
&RAMP ID='CONE-RAMP', T=71.6000, F=319.2, /
&RAMP ID='CONE-RAMP', T=75.2000, F=321.0, /
&RAMP ID='CONE-RAMP', T=82.0000, F=318.1, /
&RAMP ID='CONE-RAMP', T=84.6000, F=315.5, /
&RAMP ID='CONE-RAMP', T=88.1000, F=308.7, /
&RAMP ID='CONE-RAMP', T=91.6000, F=298.0, /
&RAMP ID='CONE-RAMP', T=97.9000, F=274.9, /
&RAMP ID='CONE-RAMP', T=101.9000, F=256.6, /
&RAMP ID='CONE-RAMP', T=105.3000, F=237.7, /
&RAMP ID='CONE-RAMP', T=112.7000, F=191.0, /
&RAMP ID='CONE-RAMP', T=116.7000, F=167.6, /
&RAMP ID='CONE-RAMP', T=120.8000, F=146.1, /
&RAMP ID='CONE-RAMP', T=128.1000, F=111.5, /
&RAMP ID='CONE-RAMP', T=131.3000, F=99.3, /
&RAMP ID='CONE-RAMP', T=134.5000, F=90.2, /
&RAMP ID='CONE-RAMP', T=145.4000, F=69.8, /
&RAMP ID='CONE-RAMP', T=156.0000, F=57.4, /
&RAMP ID='CONE-RAMP', T=171.2000, F=43.3, /
&RAMP ID='CONE-RAMP', T=191.9000, F=29.0, /
&RAMP ID='CONE-RAMP', T=225.1000, F=17.0, /
&RAMP ID='CONE-RAMP', T=263.3000, F=10.9, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.9521, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00290000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=62.7855, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=62.7855, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=188.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.9521, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00290000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=78.9521, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=78.9521, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=107.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.9521, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00290000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=105.4512, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=105.4512, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=57.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
