&HEAD CHID='RISE_Materials_Polyolefin_EPR-18mm_cone', /
&TIME DT=1., T_END=5362.5 /
&DUMP DT_CTRL=4.5, DT_DEVC=4.5, DT_HRR=4.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1300, DENSITY=970.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.8700, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=134.9, /
&RAMP ID='CONE-RAMP', T=15.6000, F=140.3, /
&RAMP ID='CONE-RAMP', T=25.5000, F=148.8, /
&RAMP ID='CONE-RAMP', T=29.5000, F=150.2, /
&RAMP ID='CONE-RAMP', T=34.4000, F=148.0, /
&RAMP ID='CONE-RAMP', T=40.0000, F=141.1, /
&RAMP ID='CONE-RAMP', T=57.4000, F=105.0, /
&RAMP ID='CONE-RAMP', T=66.3000, F=91.4, /
&RAMP ID='CONE-RAMP', T=78.2000, F=79.9, /
&RAMP ID='CONE-RAMP', T=91.6000, F=73.1, /
&RAMP ID='CONE-RAMP', T=121.7000, F=66.4, /
&RAMP ID='CONE-RAMP', T=169.6000, F=60.4, /
&RAMP ID='CONE-RAMP', T=189.1000, F=56.0, /
&RAMP ID='CONE-RAMP', T=246.6000, F=48.0, /
&RAMP ID='CONE-RAMP', T=364.0000, F=40.1, /
&RAMP ID='CONE-RAMP', T=657.8000, F=39.1, /
&RAMP ID='CONE-RAMP', T=891.3000, F=33.8, /
&RAMP ID='CONE-RAMP', T=1054.8000, F=37.7, /
&RAMP ID='CONE-RAMP', T=1329.0000, F=38.6, /
&RAMP ID='CONE-RAMP', T=1721.6000, F=45.1, /
&RAMP ID='CONE-RAMP', T=1871.7000, F=52.3, /
&RAMP ID='CONE-RAMP', T=1985.7000, F=61.6, /
&RAMP ID='CONE-RAMP', T=2052.6000, F=68.3, /
&RAMP ID='CONE-RAMP', T=2184.0000, F=87.8, /
&RAMP ID='CONE-RAMP', T=2311.1000, F=102.9, /
&RAMP ID='CONE-RAMP', T=2430.2000, F=110.4, /
&RAMP ID='CONE-RAMP', T=2472.8000, F=107.3, /
&RAMP ID='CONE-RAMP', T=2497.2000, F=107.4, /
&RAMP ID='CONE-RAMP', T=2520.6000, F=109.6, /
&RAMP ID='CONE-RAMP', T=2539.4000, F=107.0, /
&RAMP ID='CONE-RAMP', T=2550.7000, F=108.8, /
&RAMP ID='CONE-RAMP', T=2571.0000, F=108.4, /
&RAMP ID='CONE-RAMP', T=2621.5000, F=104.9, /
&RAMP ID='CONE-RAMP', T=2707.1000, F=102.1, /
&RAMP ID='CONE-RAMP', T=2894.8000, F=84.6, /
&RAMP ID='CONE-RAMP', T=3189.2000, F=47.5, /
&RAMP ID='CONE-RAMP', T=3297.9000, F=36.1, /
&RAMP ID='CONE-RAMP', T=3402.7000, F=28.1, /
&RAMP ID='CONE-RAMP', T=3456.7000, F=31.1, /
&RAMP ID='CONE-RAMP', T=3509.5000, F=29.5, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.1621, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01810000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=57.9861, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=57.9861, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=85.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.1621, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01810000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=74.1621, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=74.1621, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=62.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.1621, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01810000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=100.6488, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=100.6488, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=39.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
