&HEAD CHID='RISE_Materials_Polyolefin_PA-02mm_cone', /
&TIME DT=1., T_END=817.5 /
&DUMP DT_CTRL=0.7, DT_DEVC=0.7, DT_HRR=0.7, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1300, DENSITY=970.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.8700, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=53.3, /
&RAMP ID='CONE-RAMP', T=2.8000, F=68.0, /
&RAMP ID='CONE-RAMP', T=5.4000, F=84.2, /
&RAMP ID='CONE-RAMP', T=12.9000, F=137.9, /
&RAMP ID='CONE-RAMP', T=15.3000, F=153.6, /
&RAMP ID='CONE-RAMP', T=17.8000, F=167.7, /
&RAMP ID='CONE-RAMP', T=20.3000, F=179.4, /
&RAMP ID='CONE-RAMP', T=27.6000, F=205.2, /
&RAMP ID='CONE-RAMP', T=31.6000, F=214.7, /
&RAMP ID='CONE-RAMP', T=35.6000, F=217.8, /
&RAMP ID='CONE-RAMP', T=47.2000, F=209.9, /
&RAMP ID='CONE-RAMP', T=74.0000, F=172.2, /
&RAMP ID='CONE-RAMP', T=79.6000, F=166.5, /
&RAMP ID='CONE-RAMP', T=87.6000, F=161.1, /
&RAMP ID='CONE-RAMP', T=94.2000, F=162.6, /
&RAMP ID='CONE-RAMP', T=108.2000, F=177.2, /
&RAMP ID='CONE-RAMP', T=118.4000, F=186.0, /
&RAMP ID='CONE-RAMP', T=123.8000, F=186.3, /
&RAMP ID='CONE-RAMP', T=132.0000, F=181.6, /
&RAMP ID='CONE-RAMP', T=134.8000, F=177.6, /
&RAMP ID='CONE-RAMP', T=137.7000, F=171.4, /
&RAMP ID='CONE-RAMP', T=146.1000, F=146.6, /
&RAMP ID='CONE-RAMP', T=150.1000, F=136.4, /
&RAMP ID='CONE-RAMP', T=164.6000, F=110.4, /
&RAMP ID='CONE-RAMP', T=177.3000, F=79.3, /
&RAMP ID='CONE-RAMP', T=183.5000, F=65.9, /
&RAMP ID='CONE-RAMP', T=194.3000, F=46.9, /
&RAMP ID='CONE-RAMP', T=206.2000, F=36.3, /
&RAMP ID='CONE-RAMP', T=224.1000, F=27.9, /
&RAMP ID='CONE-RAMP', T=264.8000, F=17.0, /
&RAMP ID='CONE-RAMP', T=323.6000, F=10.0, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.9180, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00250000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=60.7476, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=60.7476, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=70.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.9180, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00250000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=76.9180, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=76.9180, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=42.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.9180, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00250000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=103.4119, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=103.4119, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=26.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
