&HEAD CHID='RISE_Materials_Polyolefin_PA-06mm_cone', /
&TIME DT=1., T_END=1942.5 /
&DUMP DT_CTRL=1.6, DT_DEVC=1.6, DT_HRR=1.6, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1300, DENSITY=970.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.8700, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=107.2, /
&RAMP ID='CONE-RAMP', T=3.7000, F=130.0, /
&RAMP ID='CONE-RAMP', T=7.4000, F=147.6, /
&RAMP ID='CONE-RAMP', T=14.7000, F=173.0, /
&RAMP ID='CONE-RAMP', T=19.2000, F=182.3, /
&RAMP ID='CONE-RAMP', T=22.7000, F=184.2, /
&RAMP ID='CONE-RAMP', T=43.2000, F=177.8, /
&RAMP ID='CONE-RAMP', T=51.6000, F=177.5, /
&RAMP ID='CONE-RAMP', T=62.9000, F=180.6, /
&RAMP ID='CONE-RAMP', T=78.6000, F=189.3, /
&RAMP ID='CONE-RAMP', T=92.2000, F=191.6, /
&RAMP ID='CONE-RAMP', T=108.5000, F=196.9, /
&RAMP ID='CONE-RAMP', T=124.7000, F=191.3, /
&RAMP ID='CONE-RAMP', T=155.7000, F=165.0, /
&RAMP ID='CONE-RAMP', T=181.6000, F=149.1, /
&RAMP ID='CONE-RAMP', T=243.8000, F=123.0, /
&RAMP ID='CONE-RAMP', T=268.9000, F=117.0, /
&RAMP ID='CONE-RAMP', T=284.9000, F=117.2, /
&RAMP ID='CONE-RAMP', T=298.3000, F=121.4, /
&RAMP ID='CONE-RAMP', T=319.8000, F=134.8, /
&RAMP ID='CONE-RAMP', T=350.3000, F=151.1, /
&RAMP ID='CONE-RAMP', T=390.9000, F=161.7, /
&RAMP ID='CONE-RAMP', T=408.2000, F=160.8, /
&RAMP ID='CONE-RAMP', T=424.0000, F=153.4, /
&RAMP ID='CONE-RAMP', T=476.7000, F=106.8, /
&RAMP ID='CONE-RAMP', T=495.8000, F=94.3, /
&RAMP ID='CONE-RAMP', T=511.7000, F=81.7, /
&RAMP ID='CONE-RAMP', T=538.7000, F=64.9, /
&RAMP ID='CONE-RAMP', T=557.7000, F=55.3, /
&RAMP ID='CONE-RAMP', T=598.2000, F=39.4, /
&RAMP ID='CONE-RAMP', T=628.7000, F=30.7, /
&RAMP ID='CONE-RAMP', T=688.5000, F=20.9, /
&RAMP ID='CONE-RAMP', T=729.2000, F=17.1, /
&RAMP ID='CONE-RAMP', T=773.7000, F=15.4, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.2157, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00600000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=60.0439, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=60.0439, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=94.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.2157, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00600000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=76.2157, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=76.2157, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=57.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.2157, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00600000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=102.7078, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=102.7078, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=29.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
