&HEAD CHID='RISE_Materials_Polyolefin_PP-08mm_cone', /
&TIME DT=1., T_END=4155.0 /
&DUMP DT_CTRL=3.5, DT_DEVC=3.5, DT_HRR=3.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1300, DENSITY=970.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.8700, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=124.9, /
&RAMP ID='CONE-RAMP', T=3.7000, F=128.9, /
&RAMP ID='CONE-RAMP', T=7.5000, F=130.3, /
&RAMP ID='CONE-RAMP', T=17.0000, F=125.1, /
&RAMP ID='CONE-RAMP', T=42.0000, F=104.8, /
&RAMP ID='CONE-RAMP', T=54.8000, F=99.2, /
&RAMP ID='CONE-RAMP', T=72.5000, F=95.3, /
&RAMP ID='CONE-RAMP', T=110.3000, F=91.0, /
&RAMP ID='CONE-RAMP', T=179.1000, F=74.4, /
&RAMP ID='CONE-RAMP', T=208.3000, F=71.8, /
&RAMP ID='CONE-RAMP', T=263.3000, F=72.3, /
&RAMP ID='CONE-RAMP', T=342.2000, F=66.1, /
&RAMP ID='CONE-RAMP', T=466.5000, F=74.6, /
&RAMP ID='CONE-RAMP', T=536.7000, F=66.3, /
&RAMP ID='CONE-RAMP', T=585.4000, F=62.9, /
&RAMP ID='CONE-RAMP', T=616.9000, F=65.8, /
&RAMP ID='CONE-RAMP', T=704.1000, F=80.2, /
&RAMP ID='CONE-RAMP', T=748.9000, F=81.5, /
&RAMP ID='CONE-RAMP', T=779.8000, F=79.6, /
&RAMP ID='CONE-RAMP', T=813.1000, F=73.2, /
&RAMP ID='CONE-RAMP', T=939.8000, F=53.9, /
&RAMP ID='CONE-RAMP', T=1021.2000, F=45.1, /
&RAMP ID='CONE-RAMP', T=1065.5000, F=42.0, /
&RAMP ID='CONE-RAMP', T=1162.5000, F=40.0, /
&RAMP ID='CONE-RAMP', T=1235.2000, F=42.7, /
&RAMP ID='CONE-RAMP', T=1324.5000, F=49.2, /
&RAMP ID='CONE-RAMP', T=1422.7000, F=50.4, /
&RAMP ID='CONE-RAMP', T=1488.8000, F=46.2, /
&RAMP ID='CONE-RAMP', T=1605.6000, F=34.2, /
&RAMP ID='CONE-RAMP', T=1664.5000, F=30.0, /
&RAMP ID='CONE-RAMP', T=1764.8000, F=24.6, /
&RAMP ID='CONE-RAMP', T=1812.8000, F=24.4, /
&RAMP ID='CONE-RAMP', T=1866.9000, F=20.8, /
&RAMP ID='CONE-RAMP', T=2039.9000, F=16.0, /
&RAMP ID='CONE-RAMP', T=2065.7000, F=13.6, /
&RAMP ID='CONE-RAMP', T=2140.6000, F=11.6, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.9753, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00870000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=56.7967, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=56.7967, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=109.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.9753, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00870000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=72.9753, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=72.9753, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=44.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.9753, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00870000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=99.4587, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=99.4587, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=21.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
