&HEAD CHID='RISE_Materials_Polyolefin_XLPE-18mm_cone', /
&TIME DT=1., T_END=5362.5 /
&DUMP DT_CTRL=4.5, DT_DEVC=4.5, DT_HRR=4.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1300, DENSITY=970.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.8700, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=120.7, /
&RAMP ID='CONE-RAMP', T=0.5000, F=120.8, /
&RAMP ID='CONE-RAMP', T=16.8000, F=114.2, /
&RAMP ID='CONE-RAMP', T=43.2000, F=108.9, /
&RAMP ID='CONE-RAMP', T=77.0000, F=94.6, /
&RAMP ID='CONE-RAMP', T=132.2000, F=67.4, /
&RAMP ID='CONE-RAMP', T=152.4000, F=60.0, /
&RAMP ID='CONE-RAMP', T=216.1000, F=49.2, /
&RAMP ID='CONE-RAMP', T=321.6000, F=37.9, /
&RAMP ID='CONE-RAMP', T=339.3000, F=38.5, /
&RAMP ID='CONE-RAMP', T=419.2000, F=47.8, /
&RAMP ID='CONE-RAMP', T=529.3000, F=41.7, /
&RAMP ID='CONE-RAMP', T=705.0000, F=46.3, /
&RAMP ID='CONE-RAMP', T=880.7000, F=57.7, /
&RAMP ID='CONE-RAMP', T=973.9000, F=59.9, /
&RAMP ID='CONE-RAMP', T=1093.2000, F=66.0, /
&RAMP ID='CONE-RAMP', T=1177.3000, F=74.0, /
&RAMP ID='CONE-RAMP', T=1280.6000, F=78.6, /
&RAMP ID='CONE-RAMP', T=1338.1000, F=85.1, /
&RAMP ID='CONE-RAMP', T=1363.5000, F=89.9, /
&RAMP ID='CONE-RAMP', T=1377.9000, F=94.9, /
&RAMP ID='CONE-RAMP', T=1442.9000, F=132.6, /
&RAMP ID='CONE-RAMP', T=1515.5000, F=191.8, /
&RAMP ID='CONE-RAMP', T=1566.7000, F=221.8, /
&RAMP ID='CONE-RAMP', T=1590.7000, F=231.0, /
&RAMP ID='CONE-RAMP', T=1599.0000, F=232.4, /
&RAMP ID='CONE-RAMP', T=1652.0000, F=225.6, /
&RAMP ID='CONE-RAMP', T=1699.8000, F=214.9, /
&RAMP ID='CONE-RAMP', T=1714.1000, F=210.5, /
&RAMP ID='CONE-RAMP', T=1729.4000, F=202.1, /
&RAMP ID='CONE-RAMP', T=1741.6000, F=198.1, /
&RAMP ID='CONE-RAMP', T=1760.4000, F=185.4, /
&RAMP ID='CONE-RAMP', T=1810.0000, F=164.9, /
&RAMP ID='CONE-RAMP', T=1853.3000, F=157.3, /
&RAMP ID='CONE-RAMP', T=1880.3000, F=150.2, /
&RAMP ID='CONE-RAMP', T=1917.7000, F=144.5, /
&RAMP ID='CONE-RAMP', T=1946.1000, F=134.9, /
&RAMP ID='CONE-RAMP', T=1974.0000, F=130.2, /
&RAMP ID='CONE-RAMP', T=2041.9000, F=111.8, /
&RAMP ID='CONE-RAMP', T=2165.3000, F=71.7, /
&RAMP ID='CONE-RAMP', T=2256.6000, F=49.0, /
&RAMP ID='CONE-RAMP', T=2319.3000, F=39.8, /
&RAMP ID='CONE-RAMP', T=2460.2000, F=26.4, /
&RAMP ID='CONE-RAMP', T=2650.3000, F=16.6, /
&RAMP ID='CONE-RAMP', T=2860.5000, F=10.3, /
&RAMP ID='CONE-RAMP', T=2866.6000, F=8.4, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.9369, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01810000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=60.7665, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=60.7665, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=110.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.9369, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01810000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=76.9369, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=76.9369, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=69.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.9369, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01810000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=103.4309, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=103.4309, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=41.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
