&HEAD CHID='RISE_Materials_Polyolefin_XLPE-25mm_cone', /
&TIME DT=1., T_END=10755.0 /
&DUMP DT_CTRL=9.0, DT_DEVC=9.0, DT_HRR=9.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1300, DENSITY=970.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.8700, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=69.8, /
&RAMP ID='CONE-RAMP', T=1.9000, F=69.9, /
&RAMP ID='CONE-RAMP', T=23.7000, F=64.0, /
&RAMP ID='CONE-RAMP', T=79.7000, F=42.8, /
&RAMP ID='CONE-RAMP', T=96.2000, F=38.8, /
&RAMP ID='CONE-RAMP', T=155.0000, F=41.8, /
&RAMP ID='CONE-RAMP', T=419.1000, F=33.8, /
&RAMP ID='CONE-RAMP', T=785.5000, F=13.4, /
&RAMP ID='CONE-RAMP', T=1135.8000, F=10.4, /
&RAMP ID='CONE-RAMP', T=1155.3000, F=1.7, /
&RAMP ID='CONE-RAMP', T=1175.1000, F=10.3, /
&RAMP ID='CONE-RAMP', T=1510.1000, F=12.7, /
&RAMP ID='CONE-RAMP', T=1532.5000, F=18.7, /
&RAMP ID='CONE-RAMP', T=1619.4000, F=24.3, /
&RAMP ID='CONE-RAMP', T=1708.8000, F=33.1, /
&RAMP ID='CONE-RAMP', T=1826.6000, F=45.6, /
&RAMP ID='CONE-RAMP', T=1890.3000, F=55.7, /
&RAMP ID='CONE-RAMP', T=1919.7000, F=62.6, /
&RAMP ID='CONE-RAMP', T=1943.8000, F=71.1, /
&RAMP ID='CONE-RAMP', T=1960.6000, F=80.0, /
&RAMP ID='CONE-RAMP', T=1978.6000, F=93.1, /
&RAMP ID='CONE-RAMP', T=2009.6000, F=100.2, /
&RAMP ID='CONE-RAMP', T=2037.0000, F=114.8, /
&RAMP ID='CONE-RAMP', T=2053.4000, F=119.6, /
&RAMP ID='CONE-RAMP', T=2067.5000, F=128.1, /
&RAMP ID='CONE-RAMP', T=2099.1000, F=120.9, /
&RAMP ID='CONE-RAMP', T=2141.8000, F=130.6, /
&RAMP ID='CONE-RAMP', T=2159.5000, F=136.9, /
&RAMP ID='CONE-RAMP', T=2185.9000, F=138.3, /
&RAMP ID='CONE-RAMP', T=2200.1000, F=134.7, /
&RAMP ID='CONE-RAMP', T=2206.4000, F=135.2, /
&RAMP ID='CONE-RAMP', T=2229.5000, F=147.1, /
&RAMP ID='CONE-RAMP', T=2247.5000, F=164.1, /
&RAMP ID='CONE-RAMP', T=2258.4000, F=171.7, /
&RAMP ID='CONE-RAMP', T=2273.7000, F=174.8, /
&RAMP ID='CONE-RAMP', T=2293.6000, F=171.1, /
&RAMP ID='CONE-RAMP', T=2353.3000, F=169.8, /
&RAMP ID='CONE-RAMP', T=2395.1000, F=165.6, /
&RAMP ID='CONE-RAMP', T=2426.4000, F=156.5, /
&RAMP ID='CONE-RAMP', T=2444.9000, F=161.5, /
&RAMP ID='CONE-RAMP', T=2502.0000, F=161.5, /
&RAMP ID='CONE-RAMP', T=2651.5000, F=152.5, /
&RAMP ID='CONE-RAMP', T=2828.5000, F=132.5, /
&RAMP ID='CONE-RAMP', T=2875.3000, F=123.2, /
&RAMP ID='CONE-RAMP', T=3247.6000, F=73.3, /
&RAMP ID='CONE-RAMP', T=3327.5000, F=65.0, /
&RAMP ID='CONE-RAMP', T=3469.0000, F=54.8, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.6975, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02500000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=59.5246, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=59.5246, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=427.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.6975, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02500000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=75.6975, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=75.6975, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=104.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.6975, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02500000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=102.1883, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=102.1883, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=52.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
