&HEAD CHID='RISE_Materials_Polyolefin_XLPE-38mm_cone', /
&TIME DT=1., T_END=10755.0 /
&DUMP DT_CTRL=9.0, DT_DEVC=9.0, DT_HRR=9.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1300, DENSITY=970.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.8700, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=109.7, /
&RAMP ID='CONE-RAMP', T=30.2000, F=97.5, /
&RAMP ID='CONE-RAMP', T=104.4000, F=75.0, /
&RAMP ID='CONE-RAMP', T=181.1000, F=62.8, /
&RAMP ID='CONE-RAMP', T=279.8000, F=54.2, /
&RAMP ID='CONE-RAMP', T=495.1000, F=45.6, /
&RAMP ID='CONE-RAMP', T=621.4000, F=46.1, /
&RAMP ID='CONE-RAMP', T=786.5000, F=35.7, /
&RAMP ID='CONE-RAMP', T=928.1000, F=39.5, /
&RAMP ID='CONE-RAMP', T=1014.2000, F=46.6, /
&RAMP ID='CONE-RAMP', T=1207.5000, F=43.3, /
&RAMP ID='CONE-RAMP', T=1465.4000, F=55.6, /
&RAMP ID='CONE-RAMP', T=1647.9000, F=54.4, /
&RAMP ID='CONE-RAMP', T=1899.9000, F=58.6, /
&RAMP ID='CONE-RAMP', T=2034.4000, F=67.0, /
&RAMP ID='CONE-RAMP', T=2141.0000, F=80.0, /
&RAMP ID='CONE-RAMP', T=2197.3000, F=89.8, /
&RAMP ID='CONE-RAMP', T=2229.5000, F=101.1, /
&RAMP ID='CONE-RAMP', T=2318.7000, F=115.3, /
&RAMP ID='CONE-RAMP', T=2464.5000, F=134.1, /
&RAMP ID='CONE-RAMP', T=2486.6000, F=133.6, /
&RAMP ID='CONE-RAMP', T=2533.0000, F=140.8, /
&RAMP ID='CONE-RAMP', T=2593.5000, F=144.0, /
&RAMP ID='CONE-RAMP', T=2725.5000, F=167.0, /
&RAMP ID='CONE-RAMP', T=2787.4000, F=174.8, /
&RAMP ID='CONE-RAMP', T=2826.0000, F=175.1, /
&RAMP ID='CONE-RAMP', T=2918.3000, F=186.2, /
&RAMP ID='CONE-RAMP', T=2967.0000, F=195.1, /
&RAMP ID='CONE-RAMP', T=3021.8000, F=211.8, /
&RAMP ID='CONE-RAMP', T=3069.4000, F=218.7, /
&RAMP ID='CONE-RAMP', T=3114.6000, F=219.2, /
&RAMP ID='CONE-RAMP', T=3200.0000, F=233.2, /
&RAMP ID='CONE-RAMP', T=3233.2000, F=230.0, /
&RAMP ID='CONE-RAMP', T=3275.2000, F=234.9, /
&RAMP ID='CONE-RAMP', T=3431.5000, F=227.1, /
&RAMP ID='CONE-RAMP', T=3506.1000, F=210.3, /
&RAMP ID='CONE-RAMP', T=3591.0000, F=186.4, /
&RAMP ID='CONE-RAMP', T=3622.2000, F=182.0, /
&RAMP ID='CONE-RAMP', T=3710.6000, F=155.1, /
&RAMP ID='CONE-RAMP', T=3847.2000, F=123.3, /
&RAMP ID='CONE-RAMP', T=3998.0000, F=99.4, /
&RAMP ID='CONE-RAMP', T=4120.3000, F=85.3, /
&RAMP ID='CONE-RAMP', T=4327.6000, F=68.5, /
&RAMP ID='CONE-RAMP', T=4582.7000, F=51.7, /
&RAMP ID='CONE-RAMP', T=5045.2000, F=32.4, /
&RAMP ID='CONE-RAMP', T=5350.1000, F=25.6, /
&RAMP ID='CONE-RAMP', T=5776.3000, F=22.1, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.0947, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.03810000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=60.9247, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=60.9247, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=165.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.0947, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.03810000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=77.0947, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=77.0947, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=113.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.0947, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.03810000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=103.5892, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=103.5892, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=64.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
