&HEAD CHID='RISE_Materials_Polyolefin_XLPE-45mm_cone', /
&TIME DT=1., T_END=10755.0 /
&DUMP DT_CTRL=9.0, DT_DEVC=9.0, DT_HRR=9.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1300, DENSITY=970.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.8700, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=111.9, /
&RAMP ID='CONE-RAMP', T=22.3000, F=95.9, /
&RAMP ID='CONE-RAMP', T=53.9000, F=83.1, /
&RAMP ID='CONE-RAMP', T=108.2000, F=67.9, /
&RAMP ID='CONE-RAMP', T=155.8000, F=59.3, /
&RAMP ID='CONE-RAMP', T=487.7000, F=33.1, /
&RAMP ID='CONE-RAMP', T=727.9000, F=18.8, /
&RAMP ID='CONE-RAMP', T=856.5000, F=13.9, /
&RAMP ID='CONE-RAMP', T=1067.0000, F=10.0, /
&RAMP ID='CONE-RAMP', T=1091.3000, F=0.0, /
&RAMP ID='CONE-RAMP', T=1936.4000, F=0.0, /
&RAMP ID='CONE-RAMP', T=1956.3000, F=8.3, /
&RAMP ID='CONE-RAMP', T=1974.6000, F=0.1, /
&RAMP ID='CONE-RAMP', T=2026.5000, F=0.0, /
&RAMP ID='CONE-RAMP', T=2032.7000, F=1.4, /
&RAMP ID='CONE-RAMP', T=2045.9000, F=8.3, /
&RAMP ID='CONE-RAMP', T=2061.5000, F=1.7, /
&RAMP ID='CONE-RAMP', T=2079.1000, F=9.8, /
&RAMP ID='CONE-RAMP', T=2117.4000, F=10.1, /
&RAMP ID='CONE-RAMP', T=2136.6000, F=1.7, /
&RAMP ID='CONE-RAMP', T=2155.5000, F=10.1, /
&RAMP ID='CONE-RAMP', T=2257.0000, F=11.2, /
&RAMP ID='CONE-RAMP', T=2301.8000, F=18.6, /
&RAMP ID='CONE-RAMP', T=2511.2000, F=25.5, /
&RAMP ID='CONE-RAMP', T=3128.2000, F=31.7, /
&RAMP ID='CONE-RAMP', T=3272.6000, F=32.2, /
&RAMP ID='CONE-RAMP', T=3292.7000, F=30.5, /
&RAMP ID='CONE-RAMP', T=3325.8000, F=32.8, /
&RAMP ID='CONE-RAMP', T=3411.6000, F=29.5, /
&RAMP ID='CONE-RAMP', T=3446.2000, F=32.6, /
&RAMP ID='CONE-RAMP', T=3471.5000, F=31.6, /
&RAMP ID='CONE-RAMP', T=3572.7000, F=34.1, /
&RAMP ID='CONE-RAMP', T=3595.2000, F=31.7, /
&RAMP ID='CONE-RAMP', T=3636.3000, F=31.4, /
&RAMP ID='CONE-RAMP', T=3669.4000, F=33.5, /
&RAMP ID='CONE-RAMP', T=3728.8000, F=31.5, /
&RAMP ID='CONE-RAMP', T=3876.1000, F=33.9, /
&RAMP ID='CONE-RAMP', T=4189.6000, F=34.1, /
&RAMP ID='CONE-RAMP', T=4240.2000, F=37.7, /
&RAMP ID='CONE-RAMP', T=4641.4000, F=48.1, /
&RAMP ID='CONE-RAMP', T=4940.8000, F=52.9, /
&RAMP ID='CONE-RAMP', T=5273.0000, F=55.1, /
&RAMP ID='CONE-RAMP', T=5734.8000, F=63.8, /
&RAMP ID='CONE-RAMP', T=5974.0000, F=71.3, /
&RAMP ID='CONE-RAMP', T=6111.9000, F=72.1, /
&RAMP ID='CONE-RAMP', T=6831.8000, F=85.4, /
&RAMP ID='CONE-RAMP', T=7066.3000, F=86.4, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.7062, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.04500000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=56.5269, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=56.5269, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=152.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.7062, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.04500000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=72.7062, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=72.7062, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=101.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.7062, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.04500000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=99.1888, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=99.1888, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=82.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
