&HEAD CHID='RISE_Materials_RPPVC_PEF-04mm_cone', /
&TIME DT=1., T_END=1342.5 /
&DUMP DT_CTRL=1.1, DT_DEVC=1.1, DT_HRR=1.1, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=39.5, /
&RAMP ID='CONE-RAMP', T=3.6000, F=58.6, /
&RAMP ID='CONE-RAMP', T=6.8000, F=69.4, /
&RAMP ID='CONE-RAMP', T=9.8000, F=73.2, /
&RAMP ID='CONE-RAMP', T=18.7000, F=71.6, /
&RAMP ID='CONE-RAMP', T=23.6000, F=73.2, /
&RAMP ID='CONE-RAMP', T=27.9000, F=76.9, /
&RAMP ID='CONE-RAMP', T=37.0000, F=88.6, /
&RAMP ID='CONE-RAMP', T=39.8000, F=90.0, /
&RAMP ID='CONE-RAMP', T=43.6000, F=87.4, /
&RAMP ID='CONE-RAMP', T=47.1000, F=79.8, /
&RAMP ID='CONE-RAMP', T=51.0000, F=66.4, /
&RAMP ID='CONE-RAMP', T=56.9000, F=40.8, /
&RAMP ID='CONE-RAMP', T=60.2000, F=30.6, /
&RAMP ID='CONE-RAMP', T=63.3000, F=25.2, /
&RAMP ID='CONE-RAMP', T=67.5000, F=23.2, /
&RAMP ID='CONE-RAMP', T=71.7000, F=24.0, /
&RAMP ID='CONE-RAMP', T=76.2000, F=28.1, /
&RAMP ID='CONE-RAMP', T=87.0000, F=43.3, /
&RAMP ID='CONE-RAMP', T=103.1000, F=63.3, /
&RAMP ID='CONE-RAMP', T=107.8000, F=67.0, /
&RAMP ID='CONE-RAMP', T=113.0000, F=68.2, /
&RAMP ID='CONE-RAMP', T=122.0000, F=65.0, /
&RAMP ID='CONE-RAMP', T=143.4000, F=52.7, /
&RAMP ID='CONE-RAMP', T=174.4000, F=30.2, /
&RAMP ID='CONE-RAMP', T=191.7000, F=25.1, /
&RAMP ID='CONE-RAMP', T=422.0000, F=18.3, /
&RAMP ID='CONE-RAMP', T=653.1000, F=15.0, /
&RAMP ID='CONE-RAMP', T=655.3000, F=14.9, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.1837, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00450000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=56.0032, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=56.0032, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=65.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.1837, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00450000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=72.1837, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=72.1837, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=30.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.1837, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00450000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=98.6648, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=98.6648, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=10.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
