&HEAD CHID='RISE_Materials_RPPVC_PVC-14mm_cone', /
&TIME DT=1., T_END=1627.5 /
&DUMP DT_CTRL=1.4, DT_DEVC=1.4, DT_HRR=1.4, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=101.0, /
&RAMP ID='CONE-RAMP', T=4.4000, F=118.1, /
&RAMP ID='CONE-RAMP', T=8.3000, F=128.3, /
&RAMP ID='CONE-RAMP', T=11.4000, F=132.5, /
&RAMP ID='CONE-RAMP', T=18.7000, F=137.0, /
&RAMP ID='CONE-RAMP', T=29.8000, F=139.5, /
&RAMP ID='CONE-RAMP', T=46.5000, F=132.2, /
&RAMP ID='CONE-RAMP', T=67.0000, F=132.0, /
&RAMP ID='CONE-RAMP', T=90.4000, F=117.3, /
&RAMP ID='CONE-RAMP', T=111.7000, F=112.9, /
&RAMP ID='CONE-RAMP', T=147.7000, F=97.8, /
&RAMP ID='CONE-RAMP', T=164.4000, F=94.3, /
&RAMP ID='CONE-RAMP', T=212.9000, F=107.4, /
&RAMP ID='CONE-RAMP', T=247.2000, F=135.7, /
&RAMP ID='CONE-RAMP', T=260.7000, F=150.9, /
&RAMP ID='CONE-RAMP', T=269.4000, F=157.0, /
&RAMP ID='CONE-RAMP', T=274.7000, F=158.1, /
&RAMP ID='CONE-RAMP', T=287.7000, F=155.8, /
&RAMP ID='CONE-RAMP', T=320.5000, F=170.4, /
&RAMP ID='CONE-RAMP', T=332.9000, F=171.9, /
&RAMP ID='CONE-RAMP', T=364.8000, F=168.3, /
&RAMP ID='CONE-RAMP', T=371.2000, F=164.8, /
&RAMP ID='CONE-RAMP', T=383.3000, F=154.3, /
&RAMP ID='CONE-RAMP', T=395.4000, F=148.9, /
&RAMP ID='CONE-RAMP', T=416.2000, F=141.2, /
&RAMP ID='CONE-RAMP', T=442.4000, F=136.8, /
&RAMP ID='CONE-RAMP', T=475.1000, F=134.7, /
&RAMP ID='CONE-RAMP', T=490.4000, F=136.1, /
&RAMP ID='CONE-RAMP', T=503.9000, F=133.4, /
&RAMP ID='CONE-RAMP', T=540.0000, F=135.0, /
&RAMP ID='CONE-RAMP', T=586.0000, F=125.1, /
&RAMP ID='CONE-RAMP', T=609.3000, F=135.2, /
&RAMP ID='CONE-RAMP', T=614.3000, F=130.8, /
&RAMP ID='CONE-RAMP', T=626.3000, F=109.4, /
&RAMP ID='CONE-RAMP', T=658.2000, F=74.1, /
&RAMP ID='CONE-RAMP', T=683.4000, F=60.2, /
&RAMP ID='CONE-RAMP', T=708.5000, F=56.3, /
&RAMP ID='CONE-RAMP', T=731.3000, F=47.1, /
&RAMP ID='CONE-RAMP', T=746.5000, F=38.6, /
&RAMP ID='CONE-RAMP', T=772.5000, F=35.5, /
&RAMP ID='CONE-RAMP', T=805.2000, F=24.9, /
&RAMP ID='CONE-RAMP', T=840.5000, F=23.0, /
&RAMP ID='CONE-RAMP', T=854.3000, F=19.2, /
&RAMP ID='CONE-RAMP', T=876.3000, F=22.7, /
&RAMP ID='CONE-RAMP', T=897.7000, F=19.4, /
&RAMP ID='CONE-RAMP', T=913.7000, F=21.0, /
&RAMP ID='CONE-RAMP', T=933.4000, F=19.5, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.5511, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01400000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=59.3779, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=59.3779, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=66.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.5511, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01400000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=75.5511, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=75.5511, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=42.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.5511, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01400000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=102.0414, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=102.0414, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=25.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
