&HEAD CHID='RISE_Materials_RPPVC_XLPE-22mm_cone', /
&TIME DT=1., T_END=4597.5 /
&DUMP DT_CTRL=3.8, DT_DEVC=3.8, DT_HRR=3.8, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=80.4, /
&RAMP ID='CONE-RAMP', T=2.4000, F=80.9, /
&RAMP ID='CONE-RAMP', T=41.1000, F=76.9, /
&RAMP ID='CONE-RAMP', T=102.7000, F=55.4, /
&RAMP ID='CONE-RAMP', T=118.1000, F=54.2, /
&RAMP ID='CONE-RAMP', T=137.3000, F=36.6, /
&RAMP ID='CONE-RAMP', T=150.3000, F=28.9, /
&RAMP ID='CONE-RAMP', T=195.1000, F=30.8, /
&RAMP ID='CONE-RAMP', T=224.7000, F=25.3, /
&RAMP ID='CONE-RAMP', T=253.0000, F=26.1, /
&RAMP ID='CONE-RAMP', T=270.5000, F=23.0, /
&RAMP ID='CONE-RAMP', T=403.2000, F=35.8, /
&RAMP ID='CONE-RAMP', T=483.0000, F=54.4, /
&RAMP ID='CONE-RAMP', T=511.2000, F=56.9, /
&RAMP ID='CONE-RAMP', T=565.3000, F=78.7, /
&RAMP ID='CONE-RAMP', T=598.4000, F=105.4, /
&RAMP ID='CONE-RAMP', T=616.8000, F=112.3, /
&RAMP ID='CONE-RAMP', T=631.2000, F=110.7, /
&RAMP ID='CONE-RAMP', T=656.2000, F=101.7, /
&RAMP ID='CONE-RAMP', T=706.1000, F=57.7, /
&RAMP ID='CONE-RAMP', T=750.1000, F=36.8, /
&RAMP ID='CONE-RAMP', T=807.7000, F=27.1, /
&RAMP ID='CONE-RAMP', T=841.1000, F=24.6, /
&RAMP ID='CONE-RAMP', T=914.3000, F=24.2, /
&RAMP ID='CONE-RAMP', T=958.9000, F=28.9, /
&RAMP ID='CONE-RAMP', T=989.9000, F=35.5, /
&RAMP ID='CONE-RAMP', T=1042.9000, F=54.4, /
&RAMP ID='CONE-RAMP', T=1091.7000, F=75.1, /
&RAMP ID='CONE-RAMP', T=1121.2000, F=92.2, /
&RAMP ID='CONE-RAMP', T=1167.4000, F=129.7, /
&RAMP ID='CONE-RAMP', T=1195.7000, F=164.5, /
&RAMP ID='CONE-RAMP', T=1216.0000, F=193.1, /
&RAMP ID='CONE-RAMP', T=1282.4000, F=268.3, /
&RAMP ID='CONE-RAMP', T=1289.3000, F=271.8, /
&RAMP ID='CONE-RAMP', T=1306.4000, F=272.4, /
&RAMP ID='CONE-RAMP', T=1350.2000, F=288.1, /
&RAMP ID='CONE-RAMP', T=1375.9000, F=281.0, /
&RAMP ID='CONE-RAMP', T=1421.6000, F=246.8, /
&RAMP ID='CONE-RAMP', T=1452.8000, F=230.0, /
&RAMP ID='CONE-RAMP', T=1499.0000, F=193.0, /
&RAMP ID='CONE-RAMP', T=1605.5000, F=95.6, /
&RAMP ID='CONE-RAMP', T=1643.2000, F=67.6, /
&RAMP ID='CONE-RAMP', T=1677.2000, F=50.6, /
&RAMP ID='CONE-RAMP', T=1708.0000, F=40.2, /
&RAMP ID='CONE-RAMP', T=1782.4000, F=26.9, /
&RAMP ID='CONE-RAMP', T=1883.3000, F=20.3, /
&RAMP ID='CONE-RAMP', T=2045.1000, F=16.4, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.3211, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02250000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=62.1533, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=62.1533, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=193.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.3211, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02250000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=78.3211, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=78.3211, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=61.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.3211, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02250000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=104.8186, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=104.8186, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=51.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
