&HEAD CHID='RISE_Materials_Transparent_polycarbonate-02mm_cone', /
&TIME DT=1., T_END=1801.5 /
&DUMP DT_CTRL=1.5, DT_DEVC=1.5, DT_HRR=1.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1790, DENSITY=1578.7, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.2630, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=95.5, /
&RAMP ID='CONE-RAMP', T=2.7000, F=121.0, /
&RAMP ID='CONE-RAMP', T=5.3000, F=143.8, /
&RAMP ID='CONE-RAMP', T=8.5000, F=168.3, /
&RAMP ID='CONE-RAMP', T=10.9000, F=184.4, /
&RAMP ID='CONE-RAMP', T=13.6000, F=199.4, /
&RAMP ID='CONE-RAMP', T=16.2000, F=210.5, /
&RAMP ID='CONE-RAMP', T=24.5000, F=235.3, /
&RAMP ID='CONE-RAMP', T=34.6000, F=271.3, /
&RAMP ID='CONE-RAMP', T=37.9000, F=279.6, /
&RAMP ID='CONE-RAMP', T=41.3000, F=285.6, /
&RAMP ID='CONE-RAMP', T=44.1000, F=288.8, /
&RAMP ID='CONE-RAMP', T=47.0000, F=289.9, /
&RAMP ID='CONE-RAMP', T=52.6000, F=285.9, /
&RAMP ID='CONE-RAMP', T=56.8000, F=276.5, /
&RAMP ID='CONE-RAMP', T=60.0000, F=264.5, /
&RAMP ID='CONE-RAMP', T=66.5000, F=232.2, /
&RAMP ID='CONE-RAMP', T=71.4000, F=211.9, /
&RAMP ID='CONE-RAMP', T=79.8000, F=184.5, /
&RAMP ID='CONE-RAMP', T=87.8000, F=162.8, /
&RAMP ID='CONE-RAMP', T=92.0000, F=154.6, /
&RAMP ID='CONE-RAMP', T=99.5000, F=144.8, /
&RAMP ID='CONE-RAMP', T=104.7000, F=135.8, /
&RAMP ID='CONE-RAMP', T=125.3000, F=88.8, /
&RAMP ID='CONE-RAMP', T=132.1000, F=74.8, /
&RAMP ID='CONE-RAMP', T=138.4000, F=66.4, /
&RAMP ID='CONE-RAMP', T=148.1000, F=59.5, /
&RAMP ID='CONE-RAMP', T=170.7000, F=54.0, /
&RAMP ID='CONE-RAMP', T=277.1000, F=48.1, /
&RAMP ID='CONE-RAMP', T=538.1000, F=22.9, /
&RAMP ID='CONE-RAMP', T=718.6000, F=10.7, /
&RAMP ID='CONE-RAMP', T=724.4000, F=8.6, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.1913, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00230000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=62.0234, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=62.0234, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=144.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.1913, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00230000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=78.1913, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=78.1913, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=74.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.1913, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00230000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=104.6885, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=104.6885, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=39.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
