&HEAD CHID='RISE_Materials_Wool_fabric_Mixed_fabric-00mm_cone', /
&TIME DT=1., T_END=1858.5 /
&DUMP DT_CTRL=1.5, DT_DEVC=1.5, DT_HRR=1.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.0580, DENSITY=906.4, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.3300, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=19.4, /
&RAMP ID='CONE-RAMP', T=2.4000, F=37.3, /
&RAMP ID='CONE-RAMP', T=6.0000, F=70.5, /
&RAMP ID='CONE-RAMP', T=7.9000, F=86.3, /
&RAMP ID='CONE-RAMP', T=9.4000, F=95.8, /
&RAMP ID='CONE-RAMP', T=10.9000, F=102.3, /
&RAMP ID='CONE-RAMP', T=13.0000, F=107.8, /
&RAMP ID='CONE-RAMP', T=14.9000, F=109.7, /
&RAMP ID='CONE-RAMP', T=16.9000, F=107.6, /
&RAMP ID='CONE-RAMP', T=19.6000, F=99.9, /
&RAMP ID='CONE-RAMP', T=28.2000, F=65.6, /
&RAMP ID='CONE-RAMP', T=32.5000, F=51.4, /
&RAMP ID='CONE-RAMP', T=36.1000, F=42.2, /
&RAMP ID='CONE-RAMP', T=40.8000, F=33.8, /
&RAMP ID='CONE-RAMP', T=46.6000, F=27.1, /
&RAMP ID='CONE-RAMP', T=53.9000, F=21.3, /
&RAMP ID='CONE-RAMP', T=74.1000, F=11.2, /
&SURF ID='SAMPLE-15', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-15', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=43.5492, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00050000,0.01270000, /
&RAMP ID='IGNITION_RAMP-15', T=0.0, F=37.8875, /
&RAMP ID='IGNITION_RAMP-15', T=1.0, F=37.8875, /
&OBST ID='SAMPLE-15', SURF_ID='SAMPLE-15', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-15', /
&DEVC ID='WALL TEMPERATURE-15', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-15', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-15', /
&DEVC ID='TIGN-15', XYZ=0,0,0, SETPOINT=84.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-15', CTRL_ID='IGNITION-CTRL-15', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-15', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-15', NO_UPDATE_DEVC_ID='IGNITION_DEVC-15', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-20', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-20', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=43.5492, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00050000,0.01270000, /
&RAMP ID='IGNITION_RAMP-20', T=0.0, F=43.5492, /
&RAMP ID='IGNITION_RAMP-20', T=1.0, F=43.5492, /
&OBST ID='SAMPLE-20', SURF_ID='SAMPLE-20', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-20', /
&DEVC ID='WALL TEMPERATURE-20', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-20', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-20', /
&DEVC ID='TIGN-20', XYZ=0,0,0, SETPOINT=39.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-20', CTRL_ID='IGNITION-CTRL-20', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-20', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-20', NO_UPDATE_DEVC_ID='IGNITION_DEVC-20', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
