&HEAD CHID='RISE_Materials_ZHPolyolefin_PP-08mm_cone', /
&TIME DT=1., T_END=2257.5 /
&DUMP DT_CTRL=1.9, DT_DEVC=1.9, DT_HRR=1.9, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1300, DENSITY=970.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.8700, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=156.7, /
&RAMP ID='CONE-RAMP', T=3.9000, F=197.4, /
&RAMP ID='CONE-RAMP', T=5.9000, F=214.5, /
&RAMP ID='CONE-RAMP', T=8.3000, F=227.7, /
&RAMP ID='CONE-RAMP', T=10.7000, F=232.9, /
&RAMP ID='CONE-RAMP', T=12.8000, F=231.0, /
&RAMP ID='CONE-RAMP', T=20.5000, F=208.6, /
&RAMP ID='CONE-RAMP', T=27.8000, F=192.5, /
&RAMP ID='CONE-RAMP', T=31.9000, F=186.2, /
&RAMP ID='CONE-RAMP', T=36.1000, F=183.3, /
&RAMP ID='CONE-RAMP', T=56.3000, F=183.4, /
&RAMP ID='CONE-RAMP', T=90.2000, F=177.8, /
&RAMP ID='CONE-RAMP', T=132.0000, F=180.0, /
&RAMP ID='CONE-RAMP', T=163.6000, F=177.1, /
&RAMP ID='CONE-RAMP', T=177.9000, F=173.8, /
&RAMP ID='CONE-RAMP', T=215.8000, F=159.4, /
&RAMP ID='CONE-RAMP', T=254.1000, F=153.9, /
&RAMP ID='CONE-RAMP', T=288.5000, F=152.0, /
&RAMP ID='CONE-RAMP', T=335.1000, F=152.8, /
&RAMP ID='CONE-RAMP', T=351.2000, F=158.0, /
&RAMP ID='CONE-RAMP', T=360.9000, F=165.2, /
&RAMP ID='CONE-RAMP', T=370.8000, F=174.9, /
&RAMP ID='CONE-RAMP', T=384.2000, F=192.2, /
&RAMP ID='CONE-RAMP', T=404.8000, F=230.5, /
&RAMP ID='CONE-RAMP', T=416.5000, F=248.1, /
&RAMP ID='CONE-RAMP', T=429.3000, F=261.4, /
&RAMP ID='CONE-RAMP', T=437.9000, F=264.8, /
&RAMP ID='CONE-RAMP', T=447.6000, F=263.5, /
&RAMP ID='CONE-RAMP', T=467.2000, F=257.1, /
&RAMP ID='CONE-RAMP', T=482.7000, F=246.1, /
&RAMP ID='CONE-RAMP', T=503.7000, F=236.6, /
&RAMP ID='CONE-RAMP', T=533.0000, F=212.8, /
&RAMP ID='CONE-RAMP', T=554.5000, F=188.3, /
&RAMP ID='CONE-RAMP', T=563.2000, F=180.1, /
&RAMP ID='CONE-RAMP', T=568.6000, F=177.4, /
&RAMP ID='CONE-RAMP', T=576.7000, F=177.9, /
&RAMP ID='CONE-RAMP', T=581.2000, F=176.3, /
&RAMP ID='CONE-RAMP', T=612.7000, F=149.5, /
&RAMP ID='CONE-RAMP', T=629.6000, F=138.4, /
&RAMP ID='CONE-RAMP', T=637.7000, F=130.9, /
&RAMP ID='CONE-RAMP', T=644.3000, F=122.6, /
&RAMP ID='CONE-RAMP', T=681.5000, F=62.3, /
&RAMP ID='CONE-RAMP', T=691.1000, F=48.6, /
&RAMP ID='CONE-RAMP', T=701.2000, F=36.7, /
&RAMP ID='CONE-RAMP', T=720.2000, F=22.5, /
&RAMP ID='CONE-RAMP', T=747.2000, F=11.6, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.2833, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00840000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=61.1136, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=61.1136, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=143.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.2833, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00840000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=77.2833, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=77.2833, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=77.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.2833, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00840000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=103.7782, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=103.7782, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=27.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
