&HEAD CHID='RISE_Materials_ZHPolyolefin_XLPE-13mm_cone', /
&TIME DT=1., T_END=4897.5 /
&DUMP DT_CTRL=4.1, DT_DEVC=4.1, DT_HRR=4.1, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1300, DENSITY=970.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.8700, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=139.3, /
&RAMP ID='CONE-RAMP', T=6.1000, F=155.3, /
&RAMP ID='CONE-RAMP', T=11.5000, F=161.0, /
&RAMP ID='CONE-RAMP', T=50.9000, F=149.5, /
&RAMP ID='CONE-RAMP', T=55.7000, F=144.2, /
&RAMP ID='CONE-RAMP', T=62.9000, F=132.5, /
&RAMP ID='CONE-RAMP', T=79.4000, F=100.3, /
&RAMP ID='CONE-RAMP', T=85.4000, F=91.8, /
&RAMP ID='CONE-RAMP', T=101.0000, F=80.2, /
&RAMP ID='CONE-RAMP', T=127.9000, F=68.8, /
&RAMP ID='CONE-RAMP', T=156.1000, F=62.1, /
&RAMP ID='CONE-RAMP', T=231.8000, F=52.9, /
&RAMP ID='CONE-RAMP', T=307.2000, F=49.8, /
&RAMP ID='CONE-RAMP', T=352.2000, F=51.5, /
&RAMP ID='CONE-RAMP', T=410.5000, F=57.4, /
&RAMP ID='CONE-RAMP', T=467.6000, F=66.7, /
&RAMP ID='CONE-RAMP', T=594.9000, F=90.8, /
&RAMP ID='CONE-RAMP', T=661.9000, F=108.1, /
&RAMP ID='CONE-RAMP', T=681.6000, F=103.6, /
&RAMP ID='CONE-RAMP', T=721.6000, F=110.2, /
&RAMP ID='CONE-RAMP', T=770.0000, F=113.2, /
&RAMP ID='CONE-RAMP', T=812.8000, F=107.2, /
&RAMP ID='CONE-RAMP', T=842.7000, F=108.7, /
&RAMP ID='CONE-RAMP', T=870.4000, F=105.5, /
&RAMP ID='CONE-RAMP', T=931.7000, F=115.7, /
&RAMP ID='CONE-RAMP', T=950.3000, F=116.8, /
&RAMP ID='CONE-RAMP', T=978.7000, F=122.9, /
&RAMP ID='CONE-RAMP', T=1025.9000, F=124.5, /
&RAMP ID='CONE-RAMP', T=1041.0000, F=129.7, /
&RAMP ID='CONE-RAMP', T=1066.0000, F=144.8, /
&RAMP ID='CONE-RAMP', T=1127.0000, F=193.6, /
&RAMP ID='CONE-RAMP', T=1144.1000, F=209.2, /
&RAMP ID='CONE-RAMP', T=1158.2000, F=219.0, /
&RAMP ID='CONE-RAMP', T=1200.2000, F=238.3, /
&RAMP ID='CONE-RAMP', T=1217.7000, F=237.7, /
&RAMP ID='CONE-RAMP', T=1235.4000, F=240.3, /
&RAMP ID='CONE-RAMP', T=1249.7000, F=239.1, /
&RAMP ID='CONE-RAMP', T=1273.9000, F=232.3, /
&RAMP ID='CONE-RAMP', T=1304.5000, F=215.9, /
&RAMP ID='CONE-RAMP', T=1353.0000, F=169.6, /
&RAMP ID='CONE-RAMP', T=1409.9000, F=110.2, /
&RAMP ID='CONE-RAMP', T=1428.0000, F=93.7, /
&RAMP ID='CONE-RAMP', T=1443.6000, F=81.8, /
&RAMP ID='CONE-RAMP', T=1487.5000, F=60.3, /
&RAMP ID='CONE-RAMP', T=1574.7000, F=36.9, /
&RAMP ID='CONE-RAMP', T=1682.9000, F=20.9, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.0518, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01300000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=60.8816, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=60.8816, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=120.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.0518, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01300000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=77.0518, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=77.0518, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=68.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.0518, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01300000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=103.5461, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=103.5461, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=37.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
