&HEAD CHID='RISE_Materials_fabric__vandalize_protected_foam-42', /
&TIME DT=1., T_END=1812.0 /
&DUMP DT_CTRL=1.5, DT_DEVC=1.5, DT_HRR=1.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2400, DENSITY=87.6, EMISSIVITY=1.0000, SPECIFIC_HEAT=2.1900, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=35.4, /
&RAMP ID='CONE-RAMP', T=1.6000, F=56.0, /
&RAMP ID='CONE-RAMP', T=5.5000, F=119.4, /
&RAMP ID='CONE-RAMP', T=7.1000, F=141.4, /
&RAMP ID='CONE-RAMP', T=8.6000, F=157.1, /
&RAMP ID='CONE-RAMP', T=10.0000, F=166.1, /
&RAMP ID='CONE-RAMP', T=11.4000, F=169.2, /
&RAMP ID='CONE-RAMP', T=13.1000, F=165.7, /
&RAMP ID='CONE-RAMP', T=15.0000, F=157.0, /
&RAMP ID='CONE-RAMP', T=22.8000, F=102.2, /
&RAMP ID='CONE-RAMP', T=24.9000, F=90.0, /
&RAMP ID='CONE-RAMP', T=27.4000, F=78.1, /
&RAMP ID='CONE-RAMP', T=29.9000, F=69.0, /
&RAMP ID='CONE-RAMP', T=32.8000, F=60.8, /
&RAMP ID='CONE-RAMP', T=36.4000, F=53.6, /
&RAMP ID='CONE-RAMP', T=40.0000, F=48.5, /
&RAMP ID='CONE-RAMP', T=44.7000, F=44.3, /
&RAMP ID='CONE-RAMP', T=49.4000, F=42.4, /
&RAMP ID='CONE-RAMP', T=66.3000, F=42.7, /
&RAMP ID='CONE-RAMP', T=77.1000, F=40.0, /
&RAMP ID='CONE-RAMP', T=111.7000, F=19.4, /
&RAMP ID='CONE-RAMP', T=143.2000, F=10.9, /
&SURF ID='SAMPLE-15', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-15', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=45.5766, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.04200000,0.01270000, /
&RAMP ID='IGNITION_RAMP-15', T=0.0, F=39.9307, /
&RAMP ID='IGNITION_RAMP-15', T=1.0, F=39.9307, /
&OBST ID='SAMPLE-15', SURF_ID='SAMPLE-15', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-15', /
&DEVC ID='WALL TEMPERATURE-15', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-15', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-15', /
&DEVC ID='TIGN-15', XYZ=0,0,0, SETPOINT=89.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-15', CTRL_ID='IGNITION-CTRL-15', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-15', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-15', NO_UPDATE_DEVC_ID='IGNITION_DEVC-15', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-20', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-20', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=45.5766, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.04200000,0.01270000, /
&RAMP ID='IGNITION_RAMP-20', T=0.0, F=45.5766, /
&RAMP ID='IGNITION_RAMP-20', T=1.0, F=45.5766, /
&OBST ID='SAMPLE-20', SURF_ID='SAMPLE-20', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-20', /
&DEVC ID='WALL TEMPERATURE-20', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-20', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-20', /
&DEVC ID='TIGN-20', XYZ=0,0,0, SETPOINT=56.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-20', CTRL_ID='IGNITION-CTRL-20', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-20', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-20', NO_UPDATE_DEVC_ID='IGNITION_DEVC-20', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
