&HEAD CHID='RISE_Needl_punch_carpe_Glue_Recor_sealin', /
&TIME DT=1., T_END=2430.4 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=22160.0, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=221.7, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_10p00_020', T=0.0000, F=0.0, /
&RAMP ID='CONE_10p00_020', T=7.1000, F=72.0, /
&RAMP ID='CONE_10p00_020', T=14.2000, F=207.4, /
&RAMP ID='CONE_10p00_020', T=21.3000, F=185.0, /
&RAMP ID='CONE_10p00_020', T=28.4000, F=122.5, /
&RAMP ID='CONE_10p00_020', T=35.5000, F=86.1, /
&RAMP ID='CONE_10p00_020', T=42.6000, F=62.5, /
&RAMP ID='CONE_10p00_020', T=49.7000, F=46.0, /
&RAMP ID='CONE_10p00_020', T=56.8000, F=35.3, /
&RAMP ID='CONE_10p00_020', T=71.0000, F=26.0, /
&RAMP ID='CONE_10p00_020', T=110.7600, F=25.5, /
&RAMP ID='CONE_10p00_020', T=221.5200, F=23.1, /
&RAMP ID='CONE_10p00_020', T=332.2800, F=24.1, /
&RAMP ID='CONE_10p00_020', T=443.0400, F=24.4, /
&RAMP ID='CONE_10p00_020', T=553.8000, F=23.8, /
&RAMP ID='CONE_10p00_020', T=664.5600, F=23.3, /
&RAMP ID='CONE_10p00_020', T=775.3200, F=22.6, /
&RAMP ID='CONE_10p00_020', T=886.0800, F=22.2, /
&RAMP ID='CONE_10p00_020', T=996.8400, F=21.8, /
&RAMP ID='CONE_10p00_020', T=1107.6000, F=21.1, /
&RAMP ID='CONE_10p00_020', T=1108.6000, F=0.0, /
&RAMP ID='CONE_10p00_025', T=0.0000, F=0.0, /
&RAMP ID='CONE_10p00_025', T=9.8000, F=67.7, /
&RAMP ID='CONE_10p00_025', T=19.6000, F=232.4, /
&RAMP ID='CONE_10p00_025', T=29.4000, F=152.2, /
&RAMP ID='CONE_10p00_025', T=39.2000, F=93.0, /
&RAMP ID='CONE_10p00_025', T=49.0000, F=54.5, /
&RAMP ID='CONE_10p00_025', T=58.8000, F=34.6, /
&RAMP ID='CONE_10p00_025', T=68.6000, F=26.7, /
&RAMP ID='CONE_10p00_025', T=88.2000, F=25.8, /
&RAMP ID='CONE_10p00_025', T=114.6600, F=31.4, /
&RAMP ID='CONE_10p00_025', T=137.2000, F=39.4, /
&RAMP ID='CONE_10p00_025', T=229.3200, F=24.6, /
&RAMP ID='CONE_10p00_025', T=343.9800, F=25.0, /
&RAMP ID='CONE_10p00_025', T=458.6400, F=23.9, /
&RAMP ID='CONE_10p00_025', T=573.3000, F=22.9, /
&RAMP ID='CONE_10p00_025', T=687.9600, F=21.8, /
&RAMP ID='CONE_10p00_025', T=802.6200, F=21.1, /
&RAMP ID='CONE_10p00_025', T=917.2800, F=20.4, /
&RAMP ID='CONE_10p00_025', T=1031.9400, F=19.5, /
&RAMP ID='CONE_10p00_025', T=1146.6000, F=18.6, /
&RAMP ID='CONE_10p00_025', T=1147.6000, F=0.0, /
&RAMP ID='CONE_10p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_10p00_035', T=4.2000, F=70.0, /
&RAMP ID='CONE_10p00_035', T=8.4000, F=203.5, /
&RAMP ID='CONE_10p00_035', T=12.6000, F=283.0, /
&RAMP ID='CONE_10p00_035', T=16.8000, F=236.6, /
&RAMP ID='CONE_10p00_035', T=21.0000, F=167.1, /
&RAMP ID='CONE_10p00_035', T=25.2000, F=127.3, /
&RAMP ID='CONE_10p00_035', T=29.4000, F=102.3, /
&RAMP ID='CONE_10p00_035', T=33.6000, F=83.4, /
&RAMP ID='CONE_10p00_035', T=42.0000, F=57.9, /
&RAMP ID='CONE_10p00_035', T=50.4000, F=47.1, /
&RAMP ID='CONE_10p00_035', T=58.8000, F=42.8, /
&RAMP ID='CONE_10p00_035', T=67.2000, F=46.1, /
&RAMP ID='CONE_10p00_035', T=88.2000, F=66.9, /
&RAMP ID='CONE_10p00_035', T=117.1800, F=65.2, /
&RAMP ID='CONE_10p00_035', T=189.0000, F=45.6, /
&RAMP ID='CONE_10p00_035', T=234.3600, F=38.3, /
&RAMP ID='CONE_10p00_035', T=351.5400, F=29.0, /
&RAMP ID='CONE_10p00_035', T=468.7200, F=24.6, /
&RAMP ID='CONE_10p00_035', T=585.9000, F=22.7, /
&RAMP ID='CONE_10p00_035', T=703.0800, F=20.3, /
&RAMP ID='CONE_10p00_035', T=820.2600, F=18.3, /
&RAMP ID='CONE_10p00_035', T=937.4400, F=16.6, /
&RAMP ID='CONE_10p00_035', T=1054.6200, F=10.8, /
&RAMP ID='CONE_10p00_035', T=1171.8000, F=5.7, /
&RAMP ID='CONE_10p00_035', T=1172.8000, F=0.0, /
&RAMP ID='CONE_10p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_10p00_050', T=3.4000, F=90.2, /
&RAMP ID='CONE_10p00_050', T=6.8000, F=238.4, /
&RAMP ID='CONE_10p00_050', T=10.2000, F=316.7, /
&RAMP ID='CONE_10p00_050', T=13.6000, F=267.0, /
&RAMP ID='CONE_10p00_050', T=17.0000, F=195.4, /
&RAMP ID='CONE_10p00_050', T=20.4000, F=150.1, /
&RAMP ID='CONE_10p00_050', T=23.8000, F=123.8, /
&RAMP ID='CONE_10p00_050', T=27.2000, F=107.2, /
&RAMP ID='CONE_10p00_050', T=34.0000, F=87.8, /
&RAMP ID='CONE_10p00_050', T=44.2000, F=72.3, /
&RAMP ID='CONE_10p00_050', T=57.8000, F=66.7, /
&RAMP ID='CONE_10p00_050', T=98.6000, F=74.7, /
&RAMP ID='CONE_10p00_050', T=118.6600, F=71.4, /
&RAMP ID='CONE_10p00_050', T=180.2000, F=51.3, /
&RAMP ID='CONE_10p00_050', T=237.3200, F=42.4, /
&RAMP ID='CONE_10p00_050', T=355.9800, F=33.9, /
&RAMP ID='CONE_10p00_050', T=474.6400, F=29.9, /
&RAMP ID='CONE_10p00_050', T=593.3000, F=25.5, /
&RAMP ID='CONE_10p00_050', T=711.9600, F=22.4, /
&RAMP ID='CONE_10p00_050', T=830.6200, F=19.4, /
&RAMP ID='CONE_10p00_050', T=949.2800, F=13.3, /
&RAMP ID='CONE_10p00_050', T=1067.9400, F=7.0, /
&RAMP ID='CONE_10p00_050', T=1186.6000, F=3.2, /
&RAMP ID='CONE_10p00_050', T=1187.6000, F=0.0, /
&RAMP ID='CONE_10p00_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_10p00_075', T=2.5000, F=20.8, /
&RAMP ID='CONE_10p00_075', T=5.0000, F=134.2, /
&RAMP ID='CONE_10p00_075', T=7.5000, F=308.2, /
&RAMP ID='CONE_10p00_075', T=10.0000, F=416.4, /
&RAMP ID='CONE_10p00_075', T=12.5000, F=387.4, /
&RAMP ID='CONE_10p00_075', T=15.0000, F=300.3, /
&RAMP ID='CONE_10p00_075', T=17.5000, F=234.0, /
&RAMP ID='CONE_10p00_075', T=20.0000, F=192.3, /
&RAMP ID='CONE_10p00_075', T=22.5000, F=165.0, /
&RAMP ID='CONE_10p00_075', T=30.0000, F=129.1, /
&RAMP ID='CONE_10p00_075', T=42.5000, F=103.4, /
&RAMP ID='CONE_10p00_075', T=55.0000, F=92.2, /
&RAMP ID='CONE_10p00_075', T=90.0000, F=99.8, /
&RAMP ID='CONE_10p00_075', T=119.5000, F=77.7, /
&RAMP ID='CONE_10p00_075', T=142.5000, F=56.6, /
&RAMP ID='CONE_10p00_075', T=162.5000, F=47.3, /
&RAMP ID='CONE_10p00_075', T=239.0000, F=40.4, /
&RAMP ID='CONE_10p00_075', T=358.5000, F=39.4, /
&RAMP ID='CONE_10p00_075', T=478.0000, F=38.0, /
&RAMP ID='CONE_10p00_075', T=597.5000, F=37.2, /
&RAMP ID='CONE_10p00_075', T=717.0000, F=32.2, /
&RAMP ID='CONE_10p00_075', T=836.5000, F=16.7, /
&RAMP ID='CONE_10p00_075', T=956.0000, F=8.4, /
&RAMP ID='CONE_10p00_075', T=1075.5000, F=5.6, /
&RAMP ID='CONE_10p00_075', T=1195.0000, F=4.5, /
&RAMP ID='CONE_10p00_075', T=1196.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_10p00_020_noign', EXTERNAL_FLUX=20.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01000000,0.01270000, /
&SURF ID='SAMPLE-CONE_10p00_020', EXTERNAL_FLUX=20.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_10p00_025','CONE_10p00_035','CONE_10p00_050','CONE_10p00_075',REFERENCE_HEAT_FLUX=25.0000,35.0000,50.0000,75.0000,REFERENCE_THICKNESS=0.01000000,0.01000000,0.01000000,0.01000000,THICKNESS(1:2)=0.01000000,0.01270000, /
&VENT ID='SAMPLE-CONE_10p00_020_noign', SURF_ID='SAMPLE-CONE_10p00_020_noign', XB=0.6000,0.7000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_10p00_020', SURF_ID='SAMPLE-CONE_10p00_020', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_10p00_020', /
&DEVC ID='WALL TEMPERATURE-CONE_10p00_020', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.6500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_10p00_020', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_10p00_020', /
&DEVC ID='TIGN-CONE_10p00_020', XYZ=0,0,0, SETPOINT=99.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_10p00_020', CTRL_ID='IGNITION-CTRL-CONE_10p00_020', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_10p00_020', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_10p00_020', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_10p00_020', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_10p00_025_noign', EXTERNAL_FLUX=25.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01000000,0.01270000, /
&SURF ID='SAMPLE-CONE_10p00_025', EXTERNAL_FLUX=25.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_10p00_020','CONE_10p00_035','CONE_10p00_050','CONE_10p00_075',REFERENCE_HEAT_FLUX=20.0000,35.0000,50.0000,75.0000,REFERENCE_THICKNESS=0.01000000,0.01000000,0.01000000,0.01000000,THICKNESS(1:2)=0.01000000,0.01270000, /
&VENT ID='SAMPLE-CONE_10p00_025_noign', SURF_ID='SAMPLE-CONE_10p00_025_noign', XB=0.7000,0.8000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_10p00_025', SURF_ID='SAMPLE-CONE_10p00_025', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_10p00_025', /
&DEVC ID='WALL TEMPERATURE-CONE_10p00_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.7500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_10p00_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_10p00_025', /
&DEVC ID='TIGN-CONE_10p00_025', XYZ=0,0,0, SETPOINT=68.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_10p00_025', CTRL_ID='IGNITION-CTRL-CONE_10p00_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_10p00_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_10p00_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_10p00_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_10p00_035_noign', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01000000,0.01270000, /
&SURF ID='SAMPLE-CONE_10p00_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_10p00_020','CONE_10p00_025','CONE_10p00_050','CONE_10p00_075',REFERENCE_HEAT_FLUX=20.0000,25.0000,50.0000,75.0000,REFERENCE_THICKNESS=0.01000000,0.01000000,0.01000000,0.01000000,THICKNESS(1:2)=0.01000000,0.01270000, /
&VENT ID='SAMPLE-CONE_10p00_035_noign', SURF_ID='SAMPLE-CONE_10p00_035_noign', XB=0.8000,0.9000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_10p00_035', SURF_ID='SAMPLE-CONE_10p00_035', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_10p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_10p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.8500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_10p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_10p00_035', /
&DEVC ID='TIGN-CONE_10p00_035', XYZ=0,0,0, SETPOINT=33.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_10p00_035', CTRL_ID='IGNITION-CTRL-CONE_10p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_10p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_10p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_10p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_10p00_050_noign', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01000000,0.01270000, /
&SURF ID='SAMPLE-CONE_10p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_10p00_020','CONE_10p00_025','CONE_10p00_035','CONE_10p00_075',REFERENCE_HEAT_FLUX=20.0000,25.0000,35.0000,75.0000,REFERENCE_THICKNESS=0.01000000,0.01000000,0.01000000,0.01000000,THICKNESS(1:2)=0.01000000,0.01270000, /
&VENT ID='SAMPLE-CONE_10p00_050_noign', SURF_ID='SAMPLE-CONE_10p00_050_noign', XB=0.6000,0.7000,0.1000,0.2000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_10p00_050', SURF_ID='SAMPLE-CONE_10p00_050', XB=0.0000,0.1000,0.1000,0.2000,0.0000,0.0000,DEVC_ID='TIGN-CONE_10p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_10p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.6500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_10p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_10p00_050', /
&DEVC ID='TIGN-CONE_10p00_050', XYZ=0,0,0, SETPOINT=17.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_10p00_050', CTRL_ID='IGNITION-CTRL-CONE_10p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='HRRPUA-CONE_10p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_10p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_10p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.1500,0.0000, /
&SURF ID='SAMPLE-CONE_10p00_075_noign', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01000000,0.01270000, /
&SURF ID='SAMPLE-CONE_10p00_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_10p00_020','CONE_10p00_025','CONE_10p00_035','CONE_10p00_050',REFERENCE_HEAT_FLUX=20.0000,25.0000,35.0000,50.0000,REFERENCE_THICKNESS=0.01000000,0.01000000,0.01000000,0.01000000,THICKNESS(1:2)=0.01000000,0.01270000, /
&VENT ID='SAMPLE-CONE_10p00_075_noign', SURF_ID='SAMPLE-CONE_10p00_075_noign', XB=0.7000,0.8000,0.1000,0.2000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_10p00_075', SURF_ID='SAMPLE-CONE_10p00_075', XB=0.1000,0.2000,0.1000,0.2000,0.0000,0.0000,DEVC_ID='TIGN-CONE_10p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_10p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.7500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_10p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_10p00_075', /
&DEVC ID='TIGN-CONE_10p00_075', XYZ=0,0,0, SETPOINT=7.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_10p00_075', CTRL_ID='IGNITION-CTRL-CONE_10p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.1500,0.0000, /
&DEVC ID='HRRPUA-CONE_10p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_10p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_10p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.1500,0.0000, /
