&HEAD CHID='RISE_PE_XLPE-40mm', /
&TIME DT=1., T_END=14520.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=25750.0, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=371.5, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_40p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_40p00_035', T=15.0000, F=22.4, /
&RAMP ID='CONE_40p00_035', T=29.9000, F=76.7, /
&RAMP ID='CONE_40p00_035', T=44.9000, F=94.1, /
&RAMP ID='CONE_40p00_035', T=59.9000, F=95.9, /
&RAMP ID='CONE_40p00_035', T=74.9000, F=86.4, /
&RAMP ID='CONE_40p00_035', T=89.8000, F=72.8, /
&RAMP ID='CONE_40p00_035', T=104.8000, F=66.2, /
&RAMP ID='CONE_40p00_035', T=119.8000, F=68.7, /
&RAMP ID='CONE_40p00_035', T=134.7000, F=67.0, /
&RAMP ID='CONE_40p00_035', T=149.7000, F=69.0, /
&RAMP ID='CONE_40p00_035', T=164.7000, F=66.8, /
&RAMP ID='CONE_40p00_035', T=179.6000, F=64.8, /
&RAMP ID='CONE_40p00_035', T=194.6000, F=64.5, /
&RAMP ID='CONE_40p00_035', T=209.6000, F=61.0, /
&RAMP ID='CONE_40p00_035', T=224.6000, F=61.3, /
&RAMP ID='CONE_40p00_035', T=239.5000, F=62.0, /
&RAMP ID='CONE_40p00_035', T=254.5000, F=62.5, /
&RAMP ID='CONE_40p00_035', T=269.5000, F=66.1, /
&RAMP ID='CONE_40p00_035', T=284.4000, F=67.7, /
&RAMP ID='CONE_40p00_035', T=299.4000, F=66.0, /
&RAMP ID='CONE_40p00_035', T=314.4000, F=65.8, /
&RAMP ID='CONE_40p00_035', T=329.4000, F=65.0, /
&RAMP ID='CONE_40p00_035', T=344.3000, F=66.1, /
&RAMP ID='CONE_40p00_035', T=359.3000, F=69.1, /
&RAMP ID='CONE_40p00_035', T=374.3000, F=73.1, /
&RAMP ID='CONE_40p00_035', T=389.2000, F=75.1, /
&RAMP ID='CONE_40p00_035', T=404.2000, F=77.4, /
&RAMP ID='CONE_40p00_035', T=419.2000, F=80.0, /
&RAMP ID='CONE_40p00_035', T=434.1000, F=79.5, /
&RAMP ID='CONE_40p00_035', T=449.1000, F=79.2, /
&RAMP ID='CONE_40p00_035', T=464.1000, F=80.0, /
&RAMP ID='CONE_40p00_035', T=479.1000, F=81.3, /
&RAMP ID='CONE_40p00_035', T=494.0000, F=79.6, /
&RAMP ID='CONE_40p00_035', T=509.0000, F=78.3, /
&RAMP ID='CONE_40p00_035', T=524.0000, F=75.8, /
&RAMP ID='CONE_40p00_035', T=538.9000, F=74.1, /
&RAMP ID='CONE_40p00_035', T=553.9000, F=72.8, /
&RAMP ID='CONE_40p00_035', T=568.9000, F=70.1, /
&RAMP ID='CONE_40p00_035', T=583.9000, F=69.0, /
&RAMP ID='CONE_40p00_035', T=598.8000, F=65.9, /
&RAMP ID='CONE_40p00_035', T=613.8000, F=66.4, /
&RAMP ID='CONE_40p00_035', T=628.8000, F=63.2, /
&RAMP ID='CONE_40p00_035', T=643.7000, F=59.8, /
&RAMP ID='CONE_40p00_035', T=658.7000, F=57.4, /
&RAMP ID='CONE_40p00_035', T=673.7000, F=54.1, /
&RAMP ID='CONE_40p00_035', T=688.6000, F=51.0, /
&RAMP ID='CONE_40p00_035', T=703.6000, F=47.6, /
&RAMP ID='CONE_40p00_035', T=718.6000, F=46.0, /
&RAMP ID='CONE_40p00_035', T=733.6000, F=43.7, /
&RAMP ID='CONE_40p00_035', T=748.5000, F=42.4, /
&RAMP ID='CONE_40p00_035', T=763.5000, F=40.5, /
&RAMP ID='CONE_40p00_035', T=778.5000, F=41.5, /
&RAMP ID='CONE_40p00_035', T=793.4000, F=39.3, /
&RAMP ID='CONE_40p00_035', T=808.4000, F=39.5, /
&RAMP ID='CONE_40p00_035', T=823.4000, F=39.7, /
&RAMP ID='CONE_40p00_035', T=838.3000, F=39.0, /
&RAMP ID='CONE_40p00_035', T=853.3000, F=38.9, /
&RAMP ID='CONE_40p00_035', T=868.3000, F=39.5, /
&RAMP ID='CONE_40p00_035', T=883.3000, F=38.8, /
&RAMP ID='CONE_40p00_035', T=898.2000, F=39.3, /
&RAMP ID='CONE_40p00_035', T=913.2000, F=38.7, /
&RAMP ID='CONE_40p00_035', T=928.2000, F=39.0, /
&RAMP ID='CONE_40p00_035', T=943.1000, F=38.5, /
&RAMP ID='CONE_40p00_035', T=958.1000, F=39.3, /
&RAMP ID='CONE_40p00_035', T=973.1000, F=39.0, /
&RAMP ID='CONE_40p00_035', T=988.1000, F=38.6, /
&RAMP ID='CONE_40p00_035', T=1003.0000, F=38.7, /
&RAMP ID='CONE_40p00_035', T=1018.0000, F=37.7, /
&RAMP ID='CONE_40p00_035', T=1033.0000, F=37.9, /
&RAMP ID='CONE_40p00_035', T=1047.9000, F=37.6, /
&RAMP ID='CONE_40p00_035', T=1062.9000, F=38.2, /
&RAMP ID='CONE_40p00_035', T=1077.9000, F=38.3, /
&RAMP ID='CONE_40p00_035', T=1092.8000, F=38.0, /
&RAMP ID='CONE_40p00_035', T=1107.8000, F=37.5, /
&RAMP ID='CONE_40p00_035', T=1122.8000, F=38.6, /
&RAMP ID='CONE_40p00_035', T=1137.8000, F=39.0, /
&RAMP ID='CONE_40p00_035', T=1152.7000, F=39.2, /
&RAMP ID='CONE_40p00_035', T=1167.7000, F=38.5, /
&RAMP ID='CONE_40p00_035', T=1182.7000, F=37.9, /
&RAMP ID='CONE_40p00_035', T=1197.6000, F=38.6, /
&RAMP ID='CONE_40p00_035', T=1212.6000, F=38.1, /
&RAMP ID='CONE_40p00_035', T=1227.6000, F=37.2, /
&RAMP ID='CONE_40p00_035', T=1242.5000, F=37.0, /
&RAMP ID='CONE_40p00_035', T=1257.5000, F=37.1, /
&RAMP ID='CONE_40p00_035', T=1272.5000, F=35.6, /
&RAMP ID='CONE_40p00_035', T=1287.5000, F=35.6, /
&RAMP ID='CONE_40p00_035', T=1302.4000, F=34.8, /
&RAMP ID='CONE_40p00_035', T=1317.4000, F=33.5, /
&RAMP ID='CONE_40p00_035', T=1332.4000, F=34.0, /
&RAMP ID='CONE_40p00_035', T=1347.3000, F=33.3, /
&RAMP ID='CONE_40p00_035', T=1362.3000, F=33.1, /
&RAMP ID='CONE_40p00_035', T=1377.3000, F=33.2, /
&RAMP ID='CONE_40p00_035', T=1392.3000, F=31.8, /
&RAMP ID='CONE_40p00_035', T=1407.2000, F=32.2, /
&RAMP ID='CONE_40p00_035', T=1422.2000, F=31.5, /
&RAMP ID='CONE_40p00_035', T=1437.2000, F=30.6, /
&RAMP ID='CONE_40p00_035', T=1452.1000, F=30.3, /
&RAMP ID='CONE_40p00_035', T=1467.1000, F=29.5, /
&RAMP ID='CONE_40p00_035', T=1482.1000, F=29.8, /
&RAMP ID='CONE_40p00_035', T=1497.0000, F=30.4, /
&RAMP ID='CONE_40p00_035', T=1512.0000, F=28.3, /
&RAMP ID='CONE_40p00_035', T=1527.0000, F=27.8, /
&RAMP ID='CONE_40p00_035', T=1542.0000, F=28.6, /
&RAMP ID='CONE_40p00_035', T=1556.9000, F=27.2, /
&RAMP ID='CONE_40p00_035', T=1571.9000, F=27.1, /
&RAMP ID='CONE_40p00_035', T=1586.9000, F=25.2, /
&RAMP ID='CONE_40p00_035', T=1601.8000, F=25.4, /
&RAMP ID='CONE_40p00_035', T=1616.8000, F=24.6, /
&RAMP ID='CONE_40p00_035', T=1631.8000, F=25.6, /
&RAMP ID='CONE_40p00_035', T=1646.7000, F=23.9, /
&RAMP ID='CONE_40p00_035', T=1661.7000, F=23.5, /
&RAMP ID='CONE_40p00_035', T=1676.7000, F=22.9, /
&RAMP ID='CONE_40p00_035', T=1691.7000, F=21.5, /
&RAMP ID='CONE_40p00_035', T=1706.6000, F=21.0, /
&RAMP ID='CONE_40p00_035', T=1721.6000, F=20.8, /
&RAMP ID='CONE_40p00_035', T=1736.6000, F=20.9, /
&RAMP ID='CONE_40p00_035', T=1751.5000, F=20.7, /
&RAMP ID='CONE_40p00_035', T=1766.5000, F=20.7, /
&RAMP ID='CONE_40p00_035', T=1781.5000, F=19.8, /
&RAMP ID='CONE_40p00_035', T=1796.5000, F=20.1, /
&RAMP ID='CONE_40p00_035', T=1811.4000, F=20.8, /
&RAMP ID='CONE_40p00_035', T=1826.4000, F=20.1, /
&RAMP ID='CONE_40p00_035', T=1841.4000, F=19.8, /
&RAMP ID='CONE_40p00_035', T=1856.3000, F=19.1, /
&RAMP ID='CONE_40p00_035', T=1871.3000, F=17.6, /
&RAMP ID='CONE_40p00_035', T=1886.3000, F=17.5, /
&RAMP ID='CONE_40p00_035', T=1901.2000, F=15.8, /
&RAMP ID='CONE_40p00_035', T=1916.2000, F=16.0, /
&RAMP ID='CONE_40p00_035', T=1931.2000, F=16.2, /
&RAMP ID='CONE_40p00_035', T=1946.2000, F=16.9, /
&RAMP ID='CONE_40p00_035', T=1961.1000, F=17.4, /
&RAMP ID='CONE_40p00_035', T=1976.1000, F=15.1, /
&RAMP ID='CONE_40p00_035', T=1991.1000, F=15.0, /
&RAMP ID='CONE_40p00_035', T=2006.0000, F=15.0, /
&RAMP ID='CONE_40p00_035', T=2021.0000, F=13.7, /
&RAMP ID='CONE_40p00_035', T=2036.0000, F=13.5, /
&RAMP ID='CONE_40p00_035', T=2051.0000, F=13.7, /
&RAMP ID='CONE_40p00_035', T=2065.9000, F=13.9, /
&RAMP ID='CONE_40p00_035', T=2080.9000, F=13.5, /
&RAMP ID='CONE_40p00_035', T=2095.9000, F=13.7, /
&RAMP ID='CONE_40p00_035', T=2110.8000, F=13.8, /
&RAMP ID='CONE_40p00_035', T=2125.8000, F=12.5, /
&RAMP ID='CONE_40p00_035', T=2140.8000, F=11.6, /
&RAMP ID='CONE_40p00_035', T=2155.7000, F=12.1, /
&RAMP ID='CONE_40p00_035', T=2170.7000, F=12.1, /
&RAMP ID='CONE_40p00_035', T=2185.7000, F=11.5, /
&RAMP ID='CONE_40p00_035', T=2200.7000, F=11.4, /
&RAMP ID='CONE_40p00_035', T=2215.6000, F=11.1, /
&RAMP ID='CONE_40p00_035', T=2230.6000, F=11.4, /
&RAMP ID='CONE_40p00_035', T=2245.6000, F=11.5, /
&RAMP ID='CONE_40p00_035', T=2260.5000, F=11.9, /
&RAMP ID='CONE_40p00_035', T=2275.5000, F=11.0, /
&RAMP ID='CONE_40p00_035', T=2290.5000, F=9.9, /
&RAMP ID='CONE_40p00_035', T=2305.4000, F=7.7, /
&RAMP ID='CONE_40p00_035', T=2320.4000, F=6.8, /
&RAMP ID='CONE_40p00_035', T=2335.4000, F=7.0, /
&RAMP ID='CONE_40p00_035', T=2350.4000, F=7.1, /
&RAMP ID='CONE_40p00_035', T=2365.3000, F=7.2, /
&RAMP ID='CONE_40p00_035', T=2380.3000, F=6.9, /
&RAMP ID='CONE_40p00_035', T=2381.3000, F=0.0, /
&RAMP ID='CONE_40p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_40p00_050', T=15.0000, F=61.2, /
&RAMP ID='CONE_40p00_050', T=30.0000, F=105.7, /
&RAMP ID='CONE_40p00_050', T=45.0000, F=113.7, /
&RAMP ID='CONE_40p00_050', T=60.0000, F=106.2, /
&RAMP ID='CONE_40p00_050', T=75.0000, F=97.0, /
&RAMP ID='CONE_40p00_050', T=90.0000, F=97.3, /
&RAMP ID='CONE_40p00_050', T=105.0000, F=93.4, /
&RAMP ID='CONE_40p00_050', T=120.0000, F=86.9, /
&RAMP ID='CONE_40p00_050', T=135.0000, F=83.9, /
&RAMP ID='CONE_40p00_050', T=150.0000, F=80.8, /
&RAMP ID='CONE_40p00_050', T=165.0000, F=81.6, /
&RAMP ID='CONE_40p00_050', T=180.0000, F=79.5, /
&RAMP ID='CONE_40p00_050', T=195.0000, F=80.2, /
&RAMP ID='CONE_40p00_050', T=210.0000, F=80.2, /
&RAMP ID='CONE_40p00_050', T=225.0000, F=78.6, /
&RAMP ID='CONE_40p00_050', T=240.0000, F=76.0, /
&RAMP ID='CONE_40p00_050', T=255.0000, F=75.4, /
&RAMP ID='CONE_40p00_050', T=270.0000, F=76.6, /
&RAMP ID='CONE_40p00_050', T=285.0000, F=78.2, /
&RAMP ID='CONE_40p00_050', T=300.0000, F=78.7, /
&RAMP ID='CONE_40p00_050', T=315.0000, F=77.5, /
&RAMP ID='CONE_40p00_050', T=330.0000, F=76.6, /
&RAMP ID='CONE_40p00_050', T=345.0000, F=78.2, /
&RAMP ID='CONE_40p00_050', T=360.0000, F=81.5, /
&RAMP ID='CONE_40p00_050', T=375.0000, F=88.2, /
&RAMP ID='CONE_40p00_050', T=390.0000, F=90.7, /
&RAMP ID='CONE_40p00_050', T=405.0000, F=93.3, /
&RAMP ID='CONE_40p00_050', T=420.0000, F=93.3, /
&RAMP ID='CONE_40p00_050', T=435.0000, F=94.7, /
&RAMP ID='CONE_40p00_050', T=450.0000, F=96.2, /
&RAMP ID='CONE_40p00_050', T=465.0000, F=97.3, /
&RAMP ID='CONE_40p00_050', T=480.0000, F=95.6, /
&RAMP ID='CONE_40p00_050', T=495.0000, F=95.1, /
&RAMP ID='CONE_40p00_050', T=510.0000, F=95.5, /
&RAMP ID='CONE_40p00_050', T=525.0000, F=94.0, /
&RAMP ID='CONE_40p00_050', T=540.0000, F=93.3, /
&RAMP ID='CONE_40p00_050', T=555.0000, F=92.1, /
&RAMP ID='CONE_40p00_050', T=570.0000, F=90.8, /
&RAMP ID='CONE_40p00_050', T=585.0000, F=89.8, /
&RAMP ID='CONE_40p00_050', T=600.0000, F=87.8, /
&RAMP ID='CONE_40p00_050', T=615.0000, F=86.9, /
&RAMP ID='CONE_40p00_050', T=630.0000, F=85.7, /
&RAMP ID='CONE_40p00_050', T=645.0000, F=83.8, /
&RAMP ID='CONE_40p00_050', T=660.0000, F=78.2, /
&RAMP ID='CONE_40p00_050', T=675.0000, F=70.0, /
&RAMP ID='CONE_40p00_050', T=690.0000, F=65.3, /
&RAMP ID='CONE_40p00_050', T=705.0000, F=63.7, /
&RAMP ID='CONE_40p00_050', T=720.0000, F=64.4, /
&RAMP ID='CONE_40p00_050', T=735.0000, F=61.6, /
&RAMP ID='CONE_40p00_050', T=750.0000, F=59.6, /
&RAMP ID='CONE_40p00_050', T=765.0000, F=59.5, /
&RAMP ID='CONE_40p00_050', T=780.0000, F=58.0, /
&RAMP ID='CONE_40p00_050', T=795.0000, F=58.4, /
&RAMP ID='CONE_40p00_050', T=810.0000, F=57.9, /
&RAMP ID='CONE_40p00_050', T=825.0000, F=58.2, /
&RAMP ID='CONE_40p00_050', T=840.0000, F=57.3, /
&RAMP ID='CONE_40p00_050', T=855.0000, F=57.3, /
&RAMP ID='CONE_40p00_050', T=870.0000, F=56.6, /
&RAMP ID='CONE_40p00_050', T=885.0000, F=54.8, /
&RAMP ID='CONE_40p00_050', T=900.0000, F=53.1, /
&RAMP ID='CONE_40p00_050', T=915.0000, F=52.4, /
&RAMP ID='CONE_40p00_050', T=930.0000, F=50.6, /
&RAMP ID='CONE_40p00_050', T=945.0000, F=51.0, /
&RAMP ID='CONE_40p00_050', T=960.0000, F=50.2, /
&RAMP ID='CONE_40p00_050', T=975.0000, F=48.1, /
&RAMP ID='CONE_40p00_050', T=990.0000, F=47.6, /
&RAMP ID='CONE_40p00_050', T=1005.0000, F=47.6, /
&RAMP ID='CONE_40p00_050', T=1020.0000, F=47.1, /
&RAMP ID='CONE_40p00_050', T=1035.0000, F=46.7, /
&RAMP ID='CONE_40p00_050', T=1050.0000, F=46.8, /
&RAMP ID='CONE_40p00_050', T=1065.0000, F=46.6, /
&RAMP ID='CONE_40p00_050', T=1080.0000, F=46.2, /
&RAMP ID='CONE_40p00_050', T=1095.0000, F=46.2, /
&RAMP ID='CONE_40p00_050', T=1110.0000, F=46.6, /
&RAMP ID='CONE_40p00_050', T=1125.0000, F=46.2, /
&RAMP ID='CONE_40p00_050', T=1140.0000, F=45.7, /
&RAMP ID='CONE_40p00_050', T=1155.0000, F=45.0, /
&RAMP ID='CONE_40p00_050', T=1170.0000, F=46.1, /
&RAMP ID='CONE_40p00_050', T=1185.0000, F=43.8, /
&RAMP ID='CONE_40p00_050', T=1200.0000, F=44.2, /
&RAMP ID='CONE_40p00_050', T=1215.0000, F=43.0, /
&RAMP ID='CONE_40p00_050', T=1230.0000, F=41.9, /
&RAMP ID='CONE_40p00_050', T=1245.0000, F=41.6, /
&RAMP ID='CONE_40p00_050', T=1260.0000, F=41.5, /
&RAMP ID='CONE_40p00_050', T=1275.0000, F=40.9, /
&RAMP ID='CONE_40p00_050', T=1290.0000, F=39.3, /
&RAMP ID='CONE_40p00_050', T=1305.0000, F=39.1, /
&RAMP ID='CONE_40p00_050', T=1320.0000, F=38.4, /
&RAMP ID='CONE_40p00_050', T=1335.0000, F=38.8, /
&RAMP ID='CONE_40p00_050', T=1350.0000, F=37.7, /
&RAMP ID='CONE_40p00_050', T=1365.0000, F=37.8, /
&RAMP ID='CONE_40p00_050', T=1380.0000, F=37.8, /
&RAMP ID='CONE_40p00_050', T=1395.0000, F=37.2, /
&RAMP ID='CONE_40p00_050', T=1410.0000, F=36.3, /
&RAMP ID='CONE_40p00_050', T=1425.0000, F=36.2, /
&RAMP ID='CONE_40p00_050', T=1440.0000, F=35.4, /
&RAMP ID='CONE_40p00_050', T=1455.0000, F=34.8, /
&RAMP ID='CONE_40p00_050', T=1470.0000, F=35.1, /
&RAMP ID='CONE_40p00_050', T=1485.0000, F=34.8, /
&RAMP ID='CONE_40p00_050', T=1500.0000, F=34.8, /
&RAMP ID='CONE_40p00_050', T=1515.0000, F=34.0, /
&RAMP ID='CONE_40p00_050', T=1530.0000, F=34.1, /
&RAMP ID='CONE_40p00_050', T=1545.0000, F=33.4, /
&RAMP ID='CONE_40p00_050', T=1560.0000, F=32.3, /
&RAMP ID='CONE_40p00_050', T=1575.0000, F=33.5, /
&RAMP ID='CONE_40p00_050', T=1590.0000, F=33.5, /
&RAMP ID='CONE_40p00_050', T=1605.0000, F=32.7, /
&RAMP ID='CONE_40p00_050', T=1620.0000, F=32.2, /
&RAMP ID='CONE_40p00_050', T=1635.0000, F=31.8, /
&RAMP ID='CONE_40p00_050', T=1650.0000, F=32.2, /
&RAMP ID='CONE_40p00_050', T=1665.0000, F=31.1, /
&RAMP ID='CONE_40p00_050', T=1680.0000, F=31.1, /
&RAMP ID='CONE_40p00_050', T=1695.0000, F=29.8, /
&RAMP ID='CONE_40p00_050', T=1710.0000, F=30.9, /
&RAMP ID='CONE_40p00_050', T=1725.0000, F=30.0, /
&RAMP ID='CONE_40p00_050', T=1740.0000, F=29.6, /
&RAMP ID='CONE_40p00_050', T=1755.0000, F=28.9, /
&RAMP ID='CONE_40p00_050', T=1770.0000, F=28.8, /
&RAMP ID='CONE_40p00_050', T=1785.0000, F=28.4, /
&RAMP ID='CONE_40p00_050', T=1800.0000, F=28.4, /
&RAMP ID='CONE_40p00_050', T=1815.0000, F=27.5, /
&RAMP ID='CONE_40p00_050', T=1830.0000, F=26.8, /
&RAMP ID='CONE_40p00_050', T=1845.0000, F=27.2, /
&RAMP ID='CONE_40p00_050', T=1860.0000, F=28.0, /
&RAMP ID='CONE_40p00_050', T=1875.0000, F=26.8, /
&RAMP ID='CONE_40p00_050', T=1890.0000, F=26.6, /
&RAMP ID='CONE_40p00_050', T=1905.0000, F=25.5, /
&RAMP ID='CONE_40p00_050', T=1920.0000, F=25.2, /
&RAMP ID='CONE_40p00_050', T=1935.0000, F=24.8, /
&RAMP ID='CONE_40p00_050', T=1950.0000, F=25.5, /
&RAMP ID='CONE_40p00_050', T=1965.0000, F=25.9, /
&RAMP ID='CONE_40p00_050', T=1980.0000, F=25.7, /
&RAMP ID='CONE_40p00_050', T=1995.0000, F=24.7, /
&RAMP ID='CONE_40p00_050', T=2010.0000, F=25.2, /
&RAMP ID='CONE_40p00_050', T=2025.0000, F=24.7, /
&RAMP ID='CONE_40p00_050', T=2040.0000, F=23.6, /
&RAMP ID='CONE_40p00_050', T=2055.0000, F=23.6, /
&RAMP ID='CONE_40p00_050', T=2070.0000, F=21.6, /
&RAMP ID='CONE_40p00_050', T=2085.0000, F=22.9, /
&RAMP ID='CONE_40p00_050', T=2100.0000, F=23.1, /
&RAMP ID='CONE_40p00_050', T=2115.0000, F=23.3, /
&RAMP ID='CONE_40p00_050', T=2130.0000, F=23.0, /
&RAMP ID='CONE_40p00_050', T=2145.0000, F=23.6, /
&RAMP ID='CONE_40p00_050', T=2160.0000, F=23.3, /
&RAMP ID='CONE_40p00_050', T=2175.0000, F=23.1, /
&RAMP ID='CONE_40p00_050', T=2190.0000, F=23.5, /
&RAMP ID='CONE_40p00_050', T=2205.0000, F=23.1, /
&RAMP ID='CONE_40p00_050', T=2220.0000, F=23.1, /
&RAMP ID='CONE_40p00_050', T=2235.0000, F=22.4, /
&RAMP ID='CONE_40p00_050', T=2250.0000, F=20.8, /
&RAMP ID='CONE_40p00_050', T=2265.0000, F=22.2, /
&RAMP ID='CONE_40p00_050', T=2280.0000, F=21.8, /
&RAMP ID='CONE_40p00_050', T=2295.0000, F=21.8, /
&RAMP ID='CONE_40p00_050', T=2310.0000, F=21.8, /
&RAMP ID='CONE_40p00_050', T=2325.0000, F=22.2, /
&RAMP ID='CONE_40p00_050', T=2340.0000, F=22.0, /
&RAMP ID='CONE_40p00_050', T=2355.0000, F=21.5, /
&RAMP ID='CONE_40p00_050', T=2370.0000, F=21.7, /
&RAMP ID='CONE_40p00_050', T=2385.0000, F=20.4, /
&RAMP ID='CONE_40p00_050', T=2400.0000, F=21.7, /
&RAMP ID='CONE_40p00_050', T=2415.0000, F=21.1, /
&RAMP ID='CONE_40p00_050', T=2430.0000, F=21.1, /
&RAMP ID='CONE_40p00_050', T=2445.0000, F=20.2, /
&RAMP ID='CONE_40p00_050', T=2460.0000, F=21.6, /
&RAMP ID='CONE_40p00_050', T=2475.0000, F=20.8, /
&RAMP ID='CONE_40p00_050', T=2490.0000, F=18.4, /
&RAMP ID='CONE_40p00_050', T=2505.0000, F=20.2, /
&RAMP ID='CONE_40p00_050', T=2520.0000, F=21.2, /
&RAMP ID='CONE_40p00_050', T=2535.0000, F=20.1, /
&RAMP ID='CONE_40p00_050', T=2550.0000, F=17.8, /
&RAMP ID='CONE_40p00_050', T=2565.0000, F=19.0, /
&RAMP ID='CONE_40p00_050', T=2580.0000, F=18.2, /
&RAMP ID='CONE_40p00_050', T=2595.0000, F=18.2, /
&RAMP ID='CONE_40p00_050', T=2610.0000, F=17.6, /
&RAMP ID='CONE_40p00_050', T=2625.0000, F=19.2, /
&RAMP ID='CONE_40p00_050', T=2640.0000, F=17.8, /
&RAMP ID='CONE_40p00_050', T=2655.0000, F=17.2, /
&RAMP ID='CONE_40p00_050', T=2670.0000, F=15.5, /
&RAMP ID='CONE_40p00_050', T=2685.0000, F=15.0, /
&RAMP ID='CONE_40p00_050', T=2700.0000, F=18.2, /
&RAMP ID='CONE_40p00_050', T=2715.0000, F=18.2, /
&RAMP ID='CONE_40p00_050', T=2730.0000, F=18.4, /
&RAMP ID='CONE_40p00_050', T=2745.0000, F=18.4, /
&RAMP ID='CONE_40p00_050', T=2760.0000, F=18.6, /
&RAMP ID='CONE_40p00_050', T=2775.0000, F=18.7, /
&RAMP ID='CONE_40p00_050', T=2790.0000, F=15.4, /
&RAMP ID='CONE_40p00_050', T=2805.0000, F=17.4, /
&RAMP ID='CONE_40p00_050', T=2820.0000, F=17.4, /
&RAMP ID='CONE_40p00_050', T=2835.0000, F=17.3, /
&RAMP ID='CONE_40p00_050', T=2850.0000, F=18.4, /
&RAMP ID='CONE_40p00_050', T=2865.0000, F=16.4, /
&RAMP ID='CONE_40p00_050', T=2880.0000, F=16.9, /
&RAMP ID='CONE_40p00_050', T=2895.0000, F=18.5, /
&RAMP ID='CONE_40p00_050', T=2910.0000, F=16.6, /
&RAMP ID='CONE_40p00_050', T=2925.0000, F=17.8, /
&RAMP ID='CONE_40p00_050', T=2940.0000, F=18.0, /
&RAMP ID='CONE_40p00_050', T=2955.0000, F=19.4, /
&RAMP ID='CONE_40p00_050', T=2970.0000, F=19.0, /
&RAMP ID='CONE_40p00_050', T=2985.0000, F=19.5, /
&RAMP ID='CONE_40p00_050', T=3000.0000, F=19.9, /
&RAMP ID='CONE_40p00_050', T=3015.0000, F=20.8, /
&RAMP ID='CONE_40p00_050', T=3030.0000, F=19.7, /
&RAMP ID='CONE_40p00_050', T=3045.0000, F=19.5, /
&RAMP ID='CONE_40p00_050', T=3060.0000, F=19.6, /
&RAMP ID='CONE_40p00_050', T=3075.0000, F=19.5, /
&RAMP ID='CONE_40p00_050', T=3090.0000, F=19.9, /
&RAMP ID='CONE_40p00_050', T=3105.0000, F=19.6, /
&RAMP ID='CONE_40p00_050', T=3120.0000, F=19.5, /
&RAMP ID='CONE_40p00_050', T=3135.0000, F=19.6, /
&RAMP ID='CONE_40p00_050', T=3150.0000, F=18.3, /
&RAMP ID='CONE_40p00_050', T=3165.0000, F=20.3, /
&RAMP ID='CONE_40p00_050', T=3180.0000, F=22.6, /
&RAMP ID='CONE_40p00_050', T=3195.0000, F=24.2, /
&RAMP ID='CONE_40p00_050', T=3210.0000, F=25.6, /
&RAMP ID='CONE_40p00_050', T=3225.0000, F=24.3, /
&RAMP ID='CONE_40p00_050', T=3240.0000, F=24.1, /
&RAMP ID='CONE_40p00_050', T=3255.0000, F=23.4, /
&RAMP ID='CONE_40p00_050', T=3270.0000, F=23.7, /
&RAMP ID='CONE_40p00_050', T=3285.0000, F=23.4, /
&RAMP ID='CONE_40p00_050', T=3300.0000, F=23.9, /
&RAMP ID='CONE_40p00_050', T=3315.0000, F=22.7, /
&RAMP ID='CONE_40p00_050', T=3330.0000, F=23.7, /
&RAMP ID='CONE_40p00_050', T=3345.0000, F=22.0, /
&RAMP ID='CONE_40p00_050', T=3360.0000, F=22.6, /
&RAMP ID='CONE_40p00_050', T=3375.0000, F=21.3, /
&RAMP ID='CONE_40p00_050', T=3390.0000, F=21.5, /
&RAMP ID='CONE_40p00_050', T=3405.0000, F=23.2, /
&RAMP ID='CONE_40p00_050', T=3420.0000, F=24.2, /
&RAMP ID='CONE_40p00_050', T=3435.0000, F=24.8, /
&RAMP ID='CONE_40p00_050', T=3450.0000, F=24.0, /
&RAMP ID='CONE_40p00_050', T=3465.0000, F=25.1, /
&RAMP ID='CONE_40p00_050', T=3480.0000, F=25.5, /
&RAMP ID='CONE_40p00_050', T=3495.0000, F=23.9, /
&RAMP ID='CONE_40p00_050', T=3510.0000, F=26.4, /
&RAMP ID='CONE_40p00_050', T=3525.0000, F=24.3, /
&RAMP ID='CONE_40p00_050', T=3540.0000, F=23.2, /
&RAMP ID='CONE_40p00_050', T=3555.0000, F=22.9, /
&RAMP ID='CONE_40p00_050', T=3570.0000, F=22.3, /
&RAMP ID='CONE_40p00_050', T=3585.0000, F=23.9, /
&RAMP ID='CONE_40p00_050', T=3600.0000, F=22.5, /
&RAMP ID='CONE_40p00_050', T=3615.0000, F=24.2, /
&RAMP ID='CONE_40p00_050', T=3630.0000, F=24.8, /
&RAMP ID='CONE_40p00_050', T=3645.0000, F=24.2, /
&RAMP ID='CONE_40p00_050', T=3660.0000, F=25.4, /
&RAMP ID='CONE_40p00_050', T=3675.0000, F=25.5, /
&RAMP ID='CONE_40p00_050', T=3690.0000, F=25.0, /
&RAMP ID='CONE_40p00_050', T=3705.0000, F=26.0, /
&RAMP ID='CONE_40p00_050', T=3720.0000, F=24.9, /
&RAMP ID='CONE_40p00_050', T=3735.0000, F=24.8, /
&RAMP ID='CONE_40p00_050', T=3750.0000, F=26.6, /
&RAMP ID='CONE_40p00_050', T=3765.0000, F=26.6, /
&RAMP ID='CONE_40p00_050', T=3780.0000, F=28.6, /
&RAMP ID='CONE_40p00_050', T=3795.0000, F=28.8, /
&RAMP ID='CONE_40p00_050', T=3810.0000, F=30.6, /
&RAMP ID='CONE_40p00_050', T=3825.0000, F=32.0, /
&RAMP ID='CONE_40p00_050', T=3840.0000, F=34.7, /
&RAMP ID='CONE_40p00_050', T=3855.0000, F=39.0, /
&RAMP ID='CONE_40p00_050', T=3870.0000, F=42.6, /
&RAMP ID='CONE_40p00_050', T=3885.0000, F=50.4, /
&RAMP ID='CONE_40p00_050', T=3900.0000, F=59.3, /
&RAMP ID='CONE_40p00_050', T=3915.0000, F=69.4, /
&RAMP ID='CONE_40p00_050', T=3930.0000, F=85.1, /
&RAMP ID='CONE_40p00_050', T=3945.0000, F=102.0, /
&RAMP ID='CONE_40p00_050', T=3960.0000, F=118.5, /
&RAMP ID='CONE_40p00_050', T=3975.0000, F=132.5, /
&RAMP ID='CONE_40p00_050', T=3990.0000, F=155.3, /
&RAMP ID='CONE_40p00_050', T=4005.0000, F=171.1, /
&RAMP ID='CONE_40p00_050', T=4020.0000, F=176.2, /
&RAMP ID='CONE_40p00_050', T=4035.0000, F=175.2, /
&RAMP ID='CONE_40p00_050', T=4050.0000, F=168.9, /
&RAMP ID='CONE_40p00_050', T=4065.0000, F=166.3, /
&RAMP ID='CONE_40p00_050', T=4080.0000, F=173.1, /
&RAMP ID='CONE_40p00_050', T=4095.0000, F=176.0, /
&RAMP ID='CONE_40p00_050', T=4110.0000, F=175.7, /
&RAMP ID='CONE_40p00_050', T=4125.0000, F=180.8, /
&RAMP ID='CONE_40p00_050', T=4140.0000, F=185.7, /
&RAMP ID='CONE_40p00_050', T=4155.0000, F=190.8, /
&RAMP ID='CONE_40p00_050', T=4170.0000, F=192.6, /
&RAMP ID='CONE_40p00_050', T=4185.0000, F=191.2, /
&RAMP ID='CONE_40p00_050', T=4200.0000, F=184.1, /
&RAMP ID='CONE_40p00_050', T=4215.0000, F=176.1, /
&RAMP ID='CONE_40p00_050', T=4230.0000, F=175.3, /
&RAMP ID='CONE_40p00_050', T=4245.0000, F=177.8, /
&RAMP ID='CONE_40p00_050', T=4260.0000, F=183.2, /
&RAMP ID='CONE_40p00_050', T=4275.0000, F=179.8, /
&RAMP ID='CONE_40p00_050', T=4290.0000, F=178.3, /
&RAMP ID='CONE_40p00_050', T=4305.0000, F=164.4, /
&RAMP ID='CONE_40p00_050', T=4320.0000, F=153.2, /
&RAMP ID='CONE_40p00_050', T=4335.0000, F=154.1, /
&RAMP ID='CONE_40p00_050', T=4350.0000, F=158.5, /
&RAMP ID='CONE_40p00_050', T=4365.0000, F=155.9, /
&RAMP ID='CONE_40p00_050', T=4380.0000, F=155.3, /
&RAMP ID='CONE_40p00_050', T=4395.0000, F=149.8, /
&RAMP ID='CONE_40p00_050', T=4410.0000, F=140.7, /
&RAMP ID='CONE_40p00_050', T=4425.0000, F=130.2, /
&RAMP ID='CONE_40p00_050', T=4440.0000, F=124.3, /
&RAMP ID='CONE_40p00_050', T=4455.0000, F=117.7, /
&RAMP ID='CONE_40p00_050', T=4470.0000, F=114.7, /
&RAMP ID='CONE_40p00_050', T=4485.0000, F=111.7, /
&RAMP ID='CONE_40p00_050', T=4500.0000, F=106.2, /
&RAMP ID='CONE_40p00_050', T=4515.0000, F=100.6, /
&RAMP ID='CONE_40p00_050', T=4530.0000, F=95.2, /
&RAMP ID='CONE_40p00_050', T=4545.0000, F=92.4, /
&RAMP ID='CONE_40p00_050', T=4560.0000, F=89.9, /
&RAMP ID='CONE_40p00_050', T=4575.0000, F=88.4, /
&RAMP ID='CONE_40p00_050', T=4590.0000, F=87.2, /
&RAMP ID='CONE_40p00_050', T=4605.0000, F=86.6, /
&RAMP ID='CONE_40p00_050', T=4620.0000, F=85.7, /
&RAMP ID='CONE_40p00_050', T=4635.0000, F=83.4, /
&RAMP ID='CONE_40p00_050', T=4650.0000, F=83.7, /
&RAMP ID='CONE_40p00_050', T=4665.0000, F=80.6, /
&RAMP ID='CONE_40p00_050', T=4680.0000, F=81.1, /
&RAMP ID='CONE_40p00_050', T=4695.0000, F=80.4, /
&RAMP ID='CONE_40p00_050', T=4710.0000, F=78.8, /
&RAMP ID='CONE_40p00_050', T=4725.0000, F=78.6, /
&RAMP ID='CONE_40p00_050', T=4740.0000, F=78.6, /
&RAMP ID='CONE_40p00_050', T=4755.0000, F=77.9, /
&RAMP ID='CONE_40p00_050', T=4770.0000, F=77.5, /
&RAMP ID='CONE_40p00_050', T=4785.0000, F=77.5, /
&RAMP ID='CONE_40p00_050', T=4800.0000, F=77.7, /
&RAMP ID='CONE_40p00_050', T=4815.0000, F=78.2, /
&RAMP ID='CONE_40p00_050', T=4830.0000, F=78.7, /
&RAMP ID='CONE_40p00_050', T=4845.0000, F=77.3, /
&RAMP ID='CONE_40p00_050', T=4860.0000, F=78.2, /
&RAMP ID='CONE_40p00_050', T=4875.0000, F=78.0, /
&RAMP ID='CONE_40p00_050', T=4890.0000, F=78.2, /
&RAMP ID='CONE_40p00_050', T=4905.0000, F=79.9, /
&RAMP ID='CONE_40p00_050', T=4920.0000, F=79.2, /
&RAMP ID='CONE_40p00_050', T=4935.0000, F=80.0, /
&RAMP ID='CONE_40p00_050', T=4950.0000, F=79.0, /
&RAMP ID='CONE_40p00_050', T=4965.0000, F=79.8, /
&RAMP ID='CONE_40p00_050', T=4980.0000, F=79.0, /
&RAMP ID='CONE_40p00_050', T=4995.0000, F=81.2, /
&RAMP ID='CONE_40p00_050', T=5010.0000, F=83.4, /
&RAMP ID='CONE_40p00_050', T=5025.0000, F=82.6, /
&RAMP ID='CONE_40p00_050', T=5040.0000, F=82.9, /
&RAMP ID='CONE_40p00_050', T=5055.0000, F=80.8, /
&RAMP ID='CONE_40p00_050', T=5070.0000, F=81.6, /
&RAMP ID='CONE_40p00_050', T=5085.0000, F=81.4, /
&RAMP ID='CONE_40p00_050', T=5100.0000, F=80.5, /
&RAMP ID='CONE_40p00_050', T=5115.0000, F=79.7, /
&RAMP ID='CONE_40p00_050', T=5130.0000, F=81.1, /
&RAMP ID='CONE_40p00_050', T=5145.0000, F=80.5, /
&RAMP ID='CONE_40p00_050', T=5160.0000, F=80.3, /
&RAMP ID='CONE_40p00_050', T=5175.0000, F=79.6, /
&RAMP ID='CONE_40p00_050', T=5190.0000, F=80.8, /
&RAMP ID='CONE_40p00_050', T=5205.0000, F=79.0, /
&RAMP ID='CONE_40p00_050', T=5220.0000, F=79.2, /
&RAMP ID='CONE_40p00_050', T=5235.0000, F=78.8, /
&RAMP ID='CONE_40p00_050', T=5250.0000, F=78.6, /
&RAMP ID='CONE_40p00_050', T=5265.0000, F=78.6, /
&RAMP ID='CONE_40p00_050', T=5280.0000, F=78.5, /
&RAMP ID='CONE_40p00_050', T=5295.0000, F=76.9, /
&RAMP ID='CONE_40p00_050', T=5310.0000, F=75.6, /
&RAMP ID='CONE_40p00_050', T=5325.0000, F=75.6, /
&RAMP ID='CONE_40p00_050', T=5340.0000, F=75.9, /
&RAMP ID='CONE_40p00_050', T=5355.0000, F=75.6, /
&RAMP ID='CONE_40p00_050', T=5370.0000, F=75.5, /
&RAMP ID='CONE_40p00_050', T=5385.0000, F=74.6, /
&RAMP ID='CONE_40p00_050', T=5400.0000, F=76.2, /
&RAMP ID='CONE_40p00_050', T=5415.0000, F=75.8, /
&RAMP ID='CONE_40p00_050', T=5430.0000, F=76.2, /
&RAMP ID='CONE_40p00_050', T=5445.0000, F=75.4, /
&RAMP ID='CONE_40p00_050', T=5460.0000, F=74.7, /
&RAMP ID='CONE_40p00_050', T=5475.0000, F=75.0, /
&RAMP ID='CONE_40p00_050', T=5490.0000, F=74.1, /
&RAMP ID='CONE_40p00_050', T=5505.0000, F=73.9, /
&RAMP ID='CONE_40p00_050', T=5520.0000, F=73.8, /
&RAMP ID='CONE_40p00_050', T=5535.0000, F=74.2, /
&RAMP ID='CONE_40p00_050', T=5550.0000, F=74.2, /
&RAMP ID='CONE_40p00_050', T=5565.0000, F=74.6, /
&RAMP ID='CONE_40p00_050', T=5580.0000, F=74.3, /
&RAMP ID='CONE_40p00_050', T=5595.0000, F=74.4, /
&RAMP ID='CONE_40p00_050', T=5610.0000, F=74.0, /
&RAMP ID='CONE_40p00_050', T=5625.0000, F=74.4, /
&RAMP ID='CONE_40p00_050', T=5640.0000, F=75.3, /
&RAMP ID='CONE_40p00_050', T=5655.0000, F=75.1, /
&RAMP ID='CONE_40p00_050', T=5670.0000, F=75.1, /
&RAMP ID='CONE_40p00_050', T=5685.0000, F=75.6, /
&RAMP ID='CONE_40p00_050', T=5700.0000, F=73.7, /
&RAMP ID='CONE_40p00_050', T=5715.0000, F=75.0, /
&RAMP ID='CONE_40p00_050', T=5730.0000, F=74.4, /
&RAMP ID='CONE_40p00_050', T=5745.0000, F=74.2, /
&RAMP ID='CONE_40p00_050', T=5760.0000, F=73.8, /
&RAMP ID='CONE_40p00_050', T=5775.0000, F=73.9, /
&RAMP ID='CONE_40p00_050', T=5790.0000, F=73.8, /
&RAMP ID='CONE_40p00_050', T=5805.0000, F=73.2, /
&RAMP ID='CONE_40p00_050', T=5820.0000, F=72.9, /
&RAMP ID='CONE_40p00_050', T=5835.0000, F=73.1, /
&RAMP ID='CONE_40p00_050', T=5850.0000, F=73.1, /
&RAMP ID='CONE_40p00_050', T=5865.0000, F=73.4, /
&RAMP ID='CONE_40p00_050', T=5880.0000, F=73.4, /
&RAMP ID='CONE_40p00_050', T=5895.0000, F=73.4, /
&RAMP ID='CONE_40p00_050', T=5910.0000, F=73.5, /
&RAMP ID='CONE_40p00_050', T=5925.0000, F=73.0, /
&RAMP ID='CONE_40p00_050', T=5940.0000, F=72.7, /
&RAMP ID='CONE_40p00_050', T=5955.0000, F=72.8, /
&RAMP ID='CONE_40p00_050', T=5970.0000, F=73.6, /
&RAMP ID='CONE_40p00_050', T=5985.0000, F=74.6, /
&RAMP ID='CONE_40p00_050', T=6000.0000, F=75.9, /
&RAMP ID='CONE_40p00_050', T=6015.0000, F=75.6, /
&RAMP ID='CONE_40p00_050', T=6030.0000, F=75.6, /
&RAMP ID='CONE_40p00_050', T=6045.0000, F=75.6, /
&RAMP ID='CONE_40p00_050', T=6060.0000, F=74.4, /
&RAMP ID='CONE_40p00_050', T=6075.0000, F=75.2, /
&RAMP ID='CONE_40p00_050', T=6090.0000, F=77.3, /
&RAMP ID='CONE_40p00_050', T=6105.0000, F=77.2, /
&RAMP ID='CONE_40p00_050', T=6120.0000, F=77.5, /
&RAMP ID='CONE_40p00_050', T=6135.0000, F=78.4, /
&RAMP ID='CONE_40p00_050', T=6150.0000, F=78.0, /
&RAMP ID='CONE_40p00_050', T=6165.0000, F=78.2, /
&RAMP ID='CONE_40p00_050', T=6180.0000, F=77.8, /
&RAMP ID='CONE_40p00_050', T=6195.0000, F=79.1, /
&RAMP ID='CONE_40p00_050', T=6210.0000, F=78.9, /
&RAMP ID='CONE_40p00_050', T=6225.0000, F=77.9, /
&RAMP ID='CONE_40p00_050', T=6240.0000, F=77.3, /
&RAMP ID='CONE_40p00_050', T=6255.0000, F=79.3, /
&RAMP ID='CONE_40p00_050', T=6270.0000, F=79.8, /
&RAMP ID='CONE_40p00_050', T=6285.0000, F=80.2, /
&RAMP ID='CONE_40p00_050', T=6300.0000, F=81.2, /
&RAMP ID='CONE_40p00_050', T=6315.0000, F=81.2, /
&RAMP ID='CONE_40p00_050', T=6330.0000, F=82.4, /
&RAMP ID='CONE_40p00_050', T=6345.0000, F=81.8, /
&RAMP ID='CONE_40p00_050', T=6360.0000, F=83.2, /
&RAMP ID='CONE_40p00_050', T=6375.0000, F=84.1, /
&RAMP ID='CONE_40p00_050', T=6390.0000, F=85.1, /
&RAMP ID='CONE_40p00_050', T=6405.0000, F=85.9, /
&RAMP ID='CONE_40p00_050', T=6420.0000, F=86.6, /
&RAMP ID='CONE_40p00_050', T=6435.0000, F=87.2, /
&RAMP ID='CONE_40p00_050', T=6450.0000, F=87.2, /
&RAMP ID='CONE_40p00_050', T=6465.0000, F=87.4, /
&RAMP ID='CONE_40p00_050', T=6480.0000, F=88.1, /
&RAMP ID='CONE_40p00_050', T=6495.0000, F=88.4, /
&RAMP ID='CONE_40p00_050', T=6510.0000, F=89.5, /
&RAMP ID='CONE_40p00_050', T=6525.0000, F=90.2, /
&RAMP ID='CONE_40p00_050', T=6540.0000, F=89.9, /
&RAMP ID='CONE_40p00_050', T=6555.0000, F=91.1, /
&RAMP ID='CONE_40p00_050', T=6570.0000, F=92.3, /
&RAMP ID='CONE_40p00_050', T=6585.0000, F=90.9, /
&RAMP ID='CONE_40p00_050', T=6600.0000, F=91.8, /
&RAMP ID='CONE_40p00_050', T=6615.0000, F=92.2, /
&RAMP ID='CONE_40p00_050', T=6630.0000, F=91.8, /
&RAMP ID='CONE_40p00_050', T=6645.0000, F=92.4, /
&RAMP ID='CONE_40p00_050', T=6660.0000, F=92.9, /
&RAMP ID='CONE_40p00_050', T=6675.0000, F=93.2, /
&RAMP ID='CONE_40p00_050', T=6690.0000, F=93.4, /
&RAMP ID='CONE_40p00_050', T=6705.0000, F=94.2, /
&RAMP ID='CONE_40p00_050', T=6720.0000, F=95.1, /
&RAMP ID='CONE_40p00_050', T=6735.0000, F=95.4, /
&RAMP ID='CONE_40p00_050', T=6750.0000, F=95.6, /
&RAMP ID='CONE_40p00_050', T=6765.0000, F=96.6, /
&RAMP ID='CONE_40p00_050', T=6780.0000, F=97.1, /
&RAMP ID='CONE_40p00_050', T=6795.0000, F=97.0, /
&RAMP ID='CONE_40p00_050', T=6810.0000, F=98.8, /
&RAMP ID='CONE_40p00_050', T=6825.0000, F=98.0, /
&RAMP ID='CONE_40p00_050', T=6840.0000, F=99.4, /
&RAMP ID='CONE_40p00_050', T=6855.0000, F=100.0, /
&RAMP ID='CONE_40p00_050', T=6870.0000, F=100.4, /
&RAMP ID='CONE_40p00_050', T=6885.0000, F=100.8, /
&RAMP ID='CONE_40p00_050', T=6900.0000, F=101.9, /
&RAMP ID='CONE_40p00_050', T=6915.0000, F=102.4, /
&RAMP ID='CONE_40p00_050', T=6930.0000, F=102.1, /
&RAMP ID='CONE_40p00_050', T=6945.0000, F=103.0, /
&RAMP ID='CONE_40p00_050', T=6960.0000, F=103.0, /
&RAMP ID='CONE_40p00_050', T=6975.0000, F=103.6, /
&RAMP ID='CONE_40p00_050', T=6990.0000, F=104.7, /
&RAMP ID='CONE_40p00_050', T=7005.0000, F=105.1, /
&RAMP ID='CONE_40p00_050', T=7020.0000, F=104.7, /
&RAMP ID='CONE_40p00_050', T=7035.0000, F=105.2, /
&RAMP ID='CONE_40p00_050', T=7050.0000, F=106.4, /
&RAMP ID='CONE_40p00_050', T=7065.0000, F=105.4, /
&RAMP ID='CONE_40p00_050', T=7080.0000, F=105.9, /
&RAMP ID='CONE_40p00_050', T=7081.0000, F=0.0, /
&RAMP ID='CONE_40p00_075', T=0.0000, F=31.9, /
&RAMP ID='CONE_40p00_075', T=15.0000, F=140.3, /
&RAMP ID='CONE_40p00_075', T=30.0000, F=156.2, /
&RAMP ID='CONE_40p00_075', T=45.0000, F=137.0, /
&RAMP ID='CONE_40p00_075', T=59.9000, F=137.2, /
&RAMP ID='CONE_40p00_075', T=74.9000, F=132.8, /
&RAMP ID='CONE_40p00_075', T=89.9000, F=128.6, /
&RAMP ID='CONE_40p00_075', T=104.9000, F=129.2, /
&RAMP ID='CONE_40p00_075', T=119.8000, F=117.2, /
&RAMP ID='CONE_40p00_075', T=134.8000, F=114.4, /
&RAMP ID='CONE_40p00_075', T=149.8000, F=111.0, /
&RAMP ID='CONE_40p00_075', T=164.8000, F=107.2, /
&RAMP ID='CONE_40p00_075', T=179.7000, F=103.5, /
&RAMP ID='CONE_40p00_075', T=194.7000, F=99.6, /
&RAMP ID='CONE_40p00_075', T=209.7000, F=98.3, /
&RAMP ID='CONE_40p00_075', T=224.7000, F=99.1, /
&RAMP ID='CONE_40p00_075', T=239.6000, F=97.4, /
&RAMP ID='CONE_40p00_075', T=254.6000, F=99.4, /
&RAMP ID='CONE_40p00_075', T=269.6000, F=97.9, /
&RAMP ID='CONE_40p00_075', T=284.6000, F=94.9, /
&RAMP ID='CONE_40p00_075', T=299.5000, F=96.3, /
&RAMP ID='CONE_40p00_075', T=314.5000, F=98.7, /
&RAMP ID='CONE_40p00_075', T=329.5000, F=102.2, /
&RAMP ID='CONE_40p00_075', T=344.5000, F=106.7, /
&RAMP ID='CONE_40p00_075', T=359.4000, F=112.3, /
&RAMP ID='CONE_40p00_075', T=374.4000, F=114.5, /
&RAMP ID='CONE_40p00_075', T=389.4000, F=119.9, /
&RAMP ID='CONE_40p00_075', T=404.4000, F=122.6, /
&RAMP ID='CONE_40p00_075', T=419.3000, F=123.8, /
&RAMP ID='CONE_40p00_075', T=434.3000, F=124.7, /
&RAMP ID='CONE_40p00_075', T=449.3000, F=124.5, /
&RAMP ID='CONE_40p00_075', T=464.3000, F=124.2, /
&RAMP ID='CONE_40p00_075', T=479.2000, F=123.9, /
&RAMP ID='CONE_40p00_075', T=494.2000, F=123.3, /
&RAMP ID='CONE_40p00_075', T=509.2000, F=121.3, /
&RAMP ID='CONE_40p00_075', T=524.2000, F=118.8, /
&RAMP ID='CONE_40p00_075', T=539.1000, F=115.2, /
&RAMP ID='CONE_40p00_075', T=554.1000, F=109.2, /
&RAMP ID='CONE_40p00_075', T=569.1000, F=105.4, /
&RAMP ID='CONE_40p00_075', T=584.1000, F=105.0, /
&RAMP ID='CONE_40p00_075', T=599.0000, F=99.4, /
&RAMP ID='CONE_40p00_075', T=614.0000, F=95.9, /
&RAMP ID='CONE_40p00_075', T=629.0000, F=96.2, /
&RAMP ID='CONE_40p00_075', T=644.0000, F=95.8, /
&RAMP ID='CONE_40p00_075', T=658.9000, F=95.0, /
&RAMP ID='CONE_40p00_075', T=673.9000, F=93.9, /
&RAMP ID='CONE_40p00_075', T=688.9000, F=92.4, /
&RAMP ID='CONE_40p00_075', T=703.9000, F=91.0, /
&RAMP ID='CONE_40p00_075', T=718.8000, F=89.4, /
&RAMP ID='CONE_40p00_075', T=733.8000, F=87.9, /
&RAMP ID='CONE_40p00_075', T=748.8000, F=86.8, /
&RAMP ID='CONE_40p00_075', T=763.8000, F=85.8, /
&RAMP ID='CONE_40p00_075', T=778.7000, F=85.0, /
&RAMP ID='CONE_40p00_075', T=793.7000, F=84.0, /
&RAMP ID='CONE_40p00_075', T=808.7000, F=84.7, /
&RAMP ID='CONE_40p00_075', T=823.7000, F=85.1, /
&RAMP ID='CONE_40p00_075', T=838.6000, F=85.0, /
&RAMP ID='CONE_40p00_075', T=853.6000, F=83.9, /
&RAMP ID='CONE_40p00_075', T=868.6000, F=82.5, /
&RAMP ID='CONE_40p00_075', T=883.6000, F=82.5, /
&RAMP ID='CONE_40p00_075', T=898.5000, F=81.9, /
&RAMP ID='CONE_40p00_075', T=913.5000, F=81.5, /
&RAMP ID='CONE_40p00_075', T=928.5000, F=81.1, /
&RAMP ID='CONE_40p00_075', T=943.5000, F=80.5, /
&RAMP ID='CONE_40p00_075', T=958.4000, F=80.3, /
&RAMP ID='CONE_40p00_075', T=973.4000, F=79.9, /
&RAMP ID='CONE_40p00_075', T=988.4000, F=79.0, /
&RAMP ID='CONE_40p00_075', T=1003.4000, F=77.9, /
&RAMP ID='CONE_40p00_075', T=1018.4000, F=76.2, /
&RAMP ID='CONE_40p00_075', T=1033.3000, F=75.4, /
&RAMP ID='CONE_40p00_075', T=1048.3000, F=74.7, /
&RAMP ID='CONE_40p00_075', T=1063.3000, F=73.7, /
&RAMP ID='CONE_40p00_075', T=1078.3000, F=73.3, /
&RAMP ID='CONE_40p00_075', T=1093.2000, F=72.9, /
&RAMP ID='CONE_40p00_075', T=1108.2000, F=72.4, /
&RAMP ID='CONE_40p00_075', T=1123.2000, F=71.8, /
&RAMP ID='CONE_40p00_075', T=1138.2000, F=71.3, /
&RAMP ID='CONE_40p00_075', T=1153.1000, F=70.7, /
&RAMP ID='CONE_40p00_075', T=1168.1000, F=70.4, /
&RAMP ID='CONE_40p00_075', T=1183.1000, F=69.6, /
&RAMP ID='CONE_40p00_075', T=1198.1000, F=69.3, /
&RAMP ID='CONE_40p00_075', T=1213.0000, F=68.1, /
&RAMP ID='CONE_40p00_075', T=1228.0000, F=67.4, /
&RAMP ID='CONE_40p00_075', T=1243.0000, F=66.6, /
&RAMP ID='CONE_40p00_075', T=1258.0000, F=66.0, /
&RAMP ID='CONE_40p00_075', T=1272.9000, F=65.3, /
&RAMP ID='CONE_40p00_075', T=1287.9000, F=64.4, /
&RAMP ID='CONE_40p00_075', T=1302.9000, F=65.5, /
&RAMP ID='CONE_40p00_075', T=1317.9000, F=64.5, /
&RAMP ID='CONE_40p00_075', T=1332.8000, F=62.4, /
&RAMP ID='CONE_40p00_075', T=1347.8000, F=61.1, /
&RAMP ID='CONE_40p00_075', T=1362.8000, F=60.1, /
&RAMP ID='CONE_40p00_075', T=1377.8000, F=58.7, /
&RAMP ID='CONE_40p00_075', T=1392.7000, F=57.3, /
&RAMP ID='CONE_40p00_075', T=1407.7000, F=56.5, /
&RAMP ID='CONE_40p00_075', T=1422.7000, F=55.6, /
&RAMP ID='CONE_40p00_075', T=1437.7000, F=54.7, /
&RAMP ID='CONE_40p00_075', T=1452.6000, F=54.3, /
&RAMP ID='CONE_40p00_075', T=1467.6000, F=54.2, /
&RAMP ID='CONE_40p00_075', T=1482.6000, F=53.9, /
&RAMP ID='CONE_40p00_075', T=1497.6000, F=53.5, /
&RAMP ID='CONE_40p00_075', T=1512.5000, F=53.3, /
&RAMP ID='CONE_40p00_075', T=1527.5000, F=52.6, /
&RAMP ID='CONE_40p00_075', T=1542.5000, F=52.1, /
&RAMP ID='CONE_40p00_075', T=1557.5000, F=51.9, /
&RAMP ID='CONE_40p00_075', T=1572.4000, F=51.4, /
&RAMP ID='CONE_40p00_075', T=1587.4000, F=51.3, /
&RAMP ID='CONE_40p00_075', T=1602.4000, F=50.9, /
&RAMP ID='CONE_40p00_075', T=1617.4000, F=50.7, /
&RAMP ID='CONE_40p00_075', T=1632.3000, F=50.4, /
&RAMP ID='CONE_40p00_075', T=1647.3000, F=50.1, /
&RAMP ID='CONE_40p00_075', T=1662.3000, F=49.8, /
&RAMP ID='CONE_40p00_075', T=1677.3000, F=50.2, /
&RAMP ID='CONE_40p00_075', T=1692.2000, F=49.8, /
&RAMP ID='CONE_40p00_075', T=1707.2000, F=49.0, /
&RAMP ID='CONE_40p00_075', T=1722.2000, F=48.7, /
&RAMP ID='CONE_40p00_075', T=1737.2000, F=48.2, /
&RAMP ID='CONE_40p00_075', T=1752.1000, F=48.0, /
&RAMP ID='CONE_40p00_075', T=1767.1000, F=47.4, /
&RAMP ID='CONE_40p00_075', T=1782.1000, F=47.0, /
&RAMP ID='CONE_40p00_075', T=1797.1000, F=47.0, /
&RAMP ID='CONE_40p00_075', T=1812.0000, F=46.9, /
&RAMP ID='CONE_40p00_075', T=1827.0000, F=46.5, /
&RAMP ID='CONE_40p00_075', T=1842.0000, F=46.3, /
&RAMP ID='CONE_40p00_075', T=1857.0000, F=46.4, /
&RAMP ID='CONE_40p00_075', T=1871.9000, F=46.8, /
&RAMP ID='CONE_40p00_075', T=1886.9000, F=47.4, /
&RAMP ID='CONE_40p00_075', T=1901.9000, F=47.4, /
&RAMP ID='CONE_40p00_075', T=1916.9000, F=48.2, /
&RAMP ID='CONE_40p00_075', T=1931.8000, F=48.2, /
&RAMP ID='CONE_40p00_075', T=1946.8000, F=48.9, /
&RAMP ID='CONE_40p00_075', T=1961.8000, F=49.0, /
&RAMP ID='CONE_40p00_075', T=1976.8000, F=49.6, /
&RAMP ID='CONE_40p00_075', T=1991.8000, F=50.7, /
&RAMP ID='CONE_40p00_075', T=2006.7000, F=52.9, /
&RAMP ID='CONE_40p00_075', T=2021.7000, F=58.4, /
&RAMP ID='CONE_40p00_075', T=2036.7000, F=63.6, /
&RAMP ID='CONE_40p00_075', T=2051.7000, F=68.5, /
&RAMP ID='CONE_40p00_075', T=2066.6000, F=73.2, /
&RAMP ID='CONE_40p00_075', T=2081.6000, F=79.6, /
&RAMP ID='CONE_40p00_075', T=2096.6000, F=83.6, /
&RAMP ID='CONE_40p00_075', T=2111.6000, F=87.0, /
&RAMP ID='CONE_40p00_075', T=2126.5000, F=91.0, /
&RAMP ID='CONE_40p00_075', T=2141.5000, F=97.2, /
&RAMP ID='CONE_40p00_075', T=2156.5000, F=101.2, /
&RAMP ID='CONE_40p00_075', T=2171.5000, F=103.3, /
&RAMP ID='CONE_40p00_075', T=2186.4000, F=108.8, /
&RAMP ID='CONE_40p00_075', T=2201.4000, F=122.3, /
&RAMP ID='CONE_40p00_075', T=2216.4000, F=131.6, /
&RAMP ID='CONE_40p00_075', T=2231.4000, F=130.7, /
&RAMP ID='CONE_40p00_075', T=2246.3000, F=131.8, /
&RAMP ID='CONE_40p00_075', T=2261.3000, F=138.4, /
&RAMP ID='CONE_40p00_075', T=2276.3000, F=143.1, /
&RAMP ID='CONE_40p00_075', T=2291.3000, F=144.6, /
&RAMP ID='CONE_40p00_075', T=2306.2000, F=139.5, /
&RAMP ID='CONE_40p00_075', T=2321.2000, F=139.8, /
&RAMP ID='CONE_40p00_075', T=2336.2000, F=143.6, /
&RAMP ID='CONE_40p00_075', T=2351.2000, F=145.2, /
&RAMP ID='CONE_40p00_075', T=2366.1000, F=149.7, /
&RAMP ID='CONE_40p00_075', T=2381.1000, F=161.3, /
&RAMP ID='CONE_40p00_075', T=2396.1000, F=171.9, /
&RAMP ID='CONE_40p00_075', T=2411.1000, F=177.5, /
&RAMP ID='CONE_40p00_075', T=2426.0000, F=178.8, /
&RAMP ID='CONE_40p00_075', T=2441.0000, F=176.6, /
&RAMP ID='CONE_40p00_075', T=2456.0000, F=176.9, /
&RAMP ID='CONE_40p00_075', T=2471.0000, F=172.0, /
&RAMP ID='CONE_40p00_075', T=2485.9000, F=164.8, /
&RAMP ID='CONE_40p00_075', T=2500.9000, F=169.3, /
&RAMP ID='CONE_40p00_075', T=2515.9000, F=187.8, /
&RAMP ID='CONE_40p00_075', T=2530.9000, F=195.8, /
&RAMP ID='CONE_40p00_075', T=2545.8000, F=194.5, /
&RAMP ID='CONE_40p00_075', T=2560.8000, F=206.3, /
&RAMP ID='CONE_40p00_075', T=2575.8000, F=210.7, /
&RAMP ID='CONE_40p00_075', T=2590.8000, F=211.7, /
&RAMP ID='CONE_40p00_075', T=2605.7000, F=208.7, /
&RAMP ID='CONE_40p00_075', T=2620.7000, F=216.4, /
&RAMP ID='CONE_40p00_075', T=2635.7000, F=220.7, /
&RAMP ID='CONE_40p00_075', T=2650.7000, F=222.1, /
&RAMP ID='CONE_40p00_075', T=2665.6000, F=218.2, /
&RAMP ID='CONE_40p00_075', T=2680.6000, F=213.9, /
&RAMP ID='CONE_40p00_075', T=2695.6000, F=211.4, /
&RAMP ID='CONE_40p00_075', T=2710.6000, F=212.2, /
&RAMP ID='CONE_40p00_075', T=2725.5000, F=208.7, /
&RAMP ID='CONE_40p00_075', T=2740.5000, F=208.4, /
&RAMP ID='CONE_40p00_075', T=2755.5000, F=209.6, /
&RAMP ID='CONE_40p00_075', T=2770.5000, F=208.0, /
&RAMP ID='CONE_40p00_075', T=2785.4000, F=211.0, /
&RAMP ID='CONE_40p00_075', T=2800.4000, F=219.4, /
&RAMP ID='CONE_40p00_075', T=2815.4000, F=221.7, /
&RAMP ID='CONE_40p00_075', T=2830.4000, F=218.3, /
&RAMP ID='CONE_40p00_075', T=2845.3000, F=211.6, /
&RAMP ID='CONE_40p00_075', T=2860.3000, F=210.4, /
&RAMP ID='CONE_40p00_075', T=2875.3000, F=211.4, /
&RAMP ID='CONE_40p00_075', T=2890.3000, F=212.3, /
&RAMP ID='CONE_40p00_075', T=2905.2000, F=208.2, /
&RAMP ID='CONE_40p00_075', T=2920.2000, F=206.7, /
&RAMP ID='CONE_40p00_075', T=2935.2000, F=209.2, /
&RAMP ID='CONE_40p00_075', T=2950.2000, F=207.3, /
&RAMP ID='CONE_40p00_075', T=2965.1000, F=203.9, /
&RAMP ID='CONE_40p00_075', T=2980.1000, F=202.0, /
&RAMP ID='CONE_40p00_075', T=2995.1000, F=202.3, /
&RAMP ID='CONE_40p00_075', T=3010.1000, F=200.9, /
&RAMP ID='CONE_40p00_075', T=3025.1000, F=202.2, /
&RAMP ID='CONE_40p00_075', T=3040.0000, F=203.3, /
&RAMP ID='CONE_40p00_075', T=3055.0000, F=200.3, /
&RAMP ID='CONE_40p00_075', T=3070.0000, F=199.9, /
&RAMP ID='CONE_40p00_075', T=3085.0000, F=199.0, /
&RAMP ID='CONE_40p00_075', T=3099.9000, F=198.1, /
&RAMP ID='CONE_40p00_075', T=3114.9000, F=196.8, /
&RAMP ID='CONE_40p00_075', T=3129.9000, F=198.3, /
&RAMP ID='CONE_40p00_075', T=3144.9000, F=197.9, /
&RAMP ID='CONE_40p00_075', T=3159.8000, F=197.8, /
&RAMP ID='CONE_40p00_075', T=3174.8000, F=197.7, /
&RAMP ID='CONE_40p00_075', T=3189.8000, F=198.6, /
&RAMP ID='CONE_40p00_075', T=3204.8000, F=202.6, /
&RAMP ID='CONE_40p00_075', T=3219.7000, F=204.4, /
&RAMP ID='CONE_40p00_075', T=3234.7000, F=209.9, /
&RAMP ID='CONE_40p00_075', T=3249.7000, F=212.5, /
&RAMP ID='CONE_40p00_075', T=3264.7000, F=213.5, /
&RAMP ID='CONE_40p00_075', T=3279.6000, F=212.9, /
&RAMP ID='CONE_40p00_075', T=3294.6000, F=212.4, /
&RAMP ID='CONE_40p00_075', T=3309.6000, F=211.2, /
&RAMP ID='CONE_40p00_075', T=3324.6000, F=211.0, /
&RAMP ID='CONE_40p00_075', T=3339.5000, F=209.5, /
&RAMP ID='CONE_40p00_075', T=3354.5000, F=209.9, /
&RAMP ID='CONE_40p00_075', T=3369.5000, F=210.0, /
&RAMP ID='CONE_40p00_075', T=3384.5000, F=210.2, /
&RAMP ID='CONE_40p00_075', T=3399.4000, F=212.4, /
&RAMP ID='CONE_40p00_075', T=3414.4000, F=212.5, /
&RAMP ID='CONE_40p00_075', T=3429.4000, F=213.9, /
&RAMP ID='CONE_40p00_075', T=3444.4000, F=215.7, /
&RAMP ID='CONE_40p00_075', T=3459.3000, F=214.9, /
&RAMP ID='CONE_40p00_075', T=3474.3000, F=215.1, /
&RAMP ID='CONE_40p00_075', T=3489.3000, F=212.3, /
&RAMP ID='CONE_40p00_075', T=3504.3000, F=212.6, /
&RAMP ID='CONE_40p00_075', T=3519.2000, F=214.3, /
&RAMP ID='CONE_40p00_075', T=3534.2000, F=212.8, /
&RAMP ID='CONE_40p00_075', T=3549.2000, F=211.0, /
&RAMP ID='CONE_40p00_075', T=3564.2000, F=209.8, /
&RAMP ID='CONE_40p00_075', T=3579.1000, F=211.1, /
&RAMP ID='CONE_40p00_075', T=3594.1000, F=212.1, /
&RAMP ID='CONE_40p00_075', T=3609.1000, F=212.7, /
&RAMP ID='CONE_40p00_075', T=3624.1000, F=214.2, /
&RAMP ID='CONE_40p00_075', T=3639.0000, F=215.1, /
&RAMP ID='CONE_40p00_075', T=3654.0000, F=214.1, /
&RAMP ID='CONE_40p00_075', T=3669.0000, F=212.4, /
&RAMP ID='CONE_40p00_075', T=3684.0000, F=212.0, /
&RAMP ID='CONE_40p00_075', T=3698.9000, F=212.2, /
&RAMP ID='CONE_40p00_075', T=3713.9000, F=210.5, /
&RAMP ID='CONE_40p00_075', T=3728.9000, F=211.7, /
&RAMP ID='CONE_40p00_075', T=3743.9000, F=212.3, /
&RAMP ID='CONE_40p00_075', T=3758.8000, F=212.8, /
&RAMP ID='CONE_40p00_075', T=3773.8000, F=213.2, /
&RAMP ID='CONE_40p00_075', T=3788.8000, F=212.0, /
&RAMP ID='CONE_40p00_075', T=3803.8000, F=211.9, /
&RAMP ID='CONE_40p00_075', T=3818.7000, F=209.7, /
&RAMP ID='CONE_40p00_075', T=3833.7000, F=208.5, /
&RAMP ID='CONE_40p00_075', T=3848.7000, F=204.9, /
&RAMP ID='CONE_40p00_075', T=3863.7000, F=204.3, /
&RAMP ID='CONE_40p00_075', T=3878.6000, F=202.9, /
&RAMP ID='CONE_40p00_075', T=3893.6000, F=201.7, /
&RAMP ID='CONE_40p00_075', T=3908.6000, F=199.8, /
&RAMP ID='CONE_40p00_075', T=3923.6000, F=197.4, /
&RAMP ID='CONE_40p00_075', T=3938.5000, F=196.4, /
&RAMP ID='CONE_40p00_075', T=3953.5000, F=193.1, /
&RAMP ID='CONE_40p00_075', T=3968.5000, F=192.7, /
&RAMP ID='CONE_40p00_075', T=3983.5000, F=191.8, /
&RAMP ID='CONE_40p00_075', T=3998.4000, F=191.3, /
&RAMP ID='CONE_40p00_075', T=4013.4000, F=189.6, /
&RAMP ID='CONE_40p00_075', T=4028.4000, F=186.5, /
&RAMP ID='CONE_40p00_075', T=4043.4000, F=184.5, /
&RAMP ID='CONE_40p00_075', T=4058.4000, F=183.0, /
&RAMP ID='CONE_40p00_075', T=4073.3000, F=180.7, /
&RAMP ID='CONE_40p00_075', T=4088.3000, F=179.4, /
&RAMP ID='CONE_40p00_075', T=4103.3000, F=178.8, /
&RAMP ID='CONE_40p00_075', T=4118.3000, F=178.0, /
&RAMP ID='CONE_40p00_075', T=4133.2000, F=175.5, /
&RAMP ID='CONE_40p00_075', T=4148.2000, F=173.9, /
&RAMP ID='CONE_40p00_075', T=4163.2000, F=171.0, /
&RAMP ID='CONE_40p00_075', T=4178.2000, F=170.5, /
&RAMP ID='CONE_40p00_075', T=4193.1000, F=170.8, /
&RAMP ID='CONE_40p00_075', T=4208.1000, F=170.0, /
&RAMP ID='CONE_40p00_075', T=4223.1000, F=167.9, /
&RAMP ID='CONE_40p00_075', T=4238.1000, F=165.6, /
&RAMP ID='CONE_40p00_075', T=4253.0000, F=163.5, /
&RAMP ID='CONE_40p00_075', T=4268.0000, F=161.3, /
&RAMP ID='CONE_40p00_075', T=4283.0000, F=159.4, /
&RAMP ID='CONE_40p00_075', T=4298.0000, F=157.7, /
&RAMP ID='CONE_40p00_075', T=4312.9000, F=156.1, /
&RAMP ID='CONE_40p00_075', T=4327.9000, F=153.2, /
&RAMP ID='CONE_40p00_075', T=4342.9000, F=150.9, /
&RAMP ID='CONE_40p00_075', T=4357.9000, F=149.6, /
&RAMP ID='CONE_40p00_075', T=4372.8000, F=147.8, /
&RAMP ID='CONE_40p00_075', T=4387.8000, F=147.3, /
&RAMP ID='CONE_40p00_075', T=4402.8000, F=146.3, /
&RAMP ID='CONE_40p00_075', T=4417.8000, F=144.9, /
&RAMP ID='CONE_40p00_075', T=4432.7000, F=143.0, /
&RAMP ID='CONE_40p00_075', T=4447.7000, F=142.4, /
&RAMP ID='CONE_40p00_075', T=4462.7000, F=140.0, /
&RAMP ID='CONE_40p00_075', T=4477.7000, F=139.1, /
&RAMP ID='CONE_40p00_075', T=4492.6000, F=137.7, /
&RAMP ID='CONE_40p00_075', T=4507.6000, F=135.6, /
&RAMP ID='CONE_40p00_075', T=4522.6000, F=134.3, /
&RAMP ID='CONE_40p00_075', T=4537.6000, F=132.9, /
&RAMP ID='CONE_40p00_075', T=4552.5000, F=131.8, /
&RAMP ID='CONE_40p00_075', T=4567.5000, F=130.0, /
&RAMP ID='CONE_40p00_075', T=4582.5000, F=128.2, /
&RAMP ID='CONE_40p00_075', T=4597.5000, F=126.8, /
&RAMP ID='CONE_40p00_075', T=4612.4000, F=125.6, /
&RAMP ID='CONE_40p00_075', T=4627.4000, F=124.3, /
&RAMP ID='CONE_40p00_075', T=4642.4000, F=122.3, /
&RAMP ID='CONE_40p00_075', T=4657.4000, F=121.7, /
&RAMP ID='CONE_40p00_075', T=4672.3000, F=119.6, /
&RAMP ID='CONE_40p00_075', T=4687.3000, F=118.1, /
&RAMP ID='CONE_40p00_075', T=4702.3000, F=116.1, /
&RAMP ID='CONE_40p00_075', T=4717.3000, F=114.4, /
&RAMP ID='CONE_40p00_075', T=4732.2000, F=112.9, /
&RAMP ID='CONE_40p00_075', T=4747.2000, F=110.5, /
&RAMP ID='CONE_40p00_075', T=4762.2000, F=110.0, /
&RAMP ID='CONE_40p00_075', T=4777.2000, F=108.2, /
&RAMP ID='CONE_40p00_075', T=4792.1000, F=107.3, /
&RAMP ID='CONE_40p00_075', T=4807.1000, F=105.8, /
&RAMP ID='CONE_40p00_075', T=4822.1000, F=104.5, /
&RAMP ID='CONE_40p00_075', T=4837.1000, F=102.6, /
&RAMP ID='CONE_40p00_075', T=4852.0000, F=101.8, /
&RAMP ID='CONE_40p00_075', T=4867.0000, F=100.6, /
&RAMP ID='CONE_40p00_075', T=4882.0000, F=98.8, /
&RAMP ID='CONE_40p00_075', T=4897.0000, F=96.5, /
&RAMP ID='CONE_40p00_075', T=4911.9000, F=96.5, /
&RAMP ID='CONE_40p00_075', T=4926.9000, F=93.8, /
&RAMP ID='CONE_40p00_075', T=4941.9000, F=93.2, /
&RAMP ID='CONE_40p00_075', T=4956.9000, F=92.3, /
&RAMP ID='CONE_40p00_075', T=4971.8000, F=90.6, /
&RAMP ID='CONE_40p00_075', T=4986.8000, F=89.3, /
&RAMP ID='CONE_40p00_075', T=5001.8000, F=88.6, /
&RAMP ID='CONE_40p00_075', T=5016.8000, F=86.9, /
&RAMP ID='CONE_40p00_075', T=5031.8000, F=87.1, /
&RAMP ID='CONE_40p00_075', T=5046.7000, F=85.7, /
&RAMP ID='CONE_40p00_075', T=5061.7000, F=85.2, /
&RAMP ID='CONE_40p00_075', T=5076.7000, F=83.3, /
&RAMP ID='CONE_40p00_075', T=5091.7000, F=82.1, /
&RAMP ID='CONE_40p00_075', T=5106.6000, F=82.4, /
&RAMP ID='CONE_40p00_075', T=5121.6000, F=80.2, /
&RAMP ID='CONE_40p00_075', T=5136.6000, F=80.2, /
&RAMP ID='CONE_40p00_075', T=5151.6000, F=78.5, /
&RAMP ID='CONE_40p00_075', T=5166.5000, F=77.3, /
&RAMP ID='CONE_40p00_075', T=5181.5000, F=77.3, /
&RAMP ID='CONE_40p00_075', T=5196.5000, F=76.2, /
&RAMP ID='CONE_40p00_075', T=5211.5000, F=75.6, /
&RAMP ID='CONE_40p00_075', T=5226.4000, F=74.9, /
&RAMP ID='CONE_40p00_075', T=5241.4000, F=73.8, /
&RAMP ID='CONE_40p00_075', T=5256.4000, F=72.4, /
&RAMP ID='CONE_40p00_075', T=5271.4000, F=71.7, /
&RAMP ID='CONE_40p00_075', T=5286.3000, F=70.7, /
&RAMP ID='CONE_40p00_075', T=5301.3000, F=69.5, /
&RAMP ID='CONE_40p00_075', T=5316.3000, F=69.1, /
&RAMP ID='CONE_40p00_075', T=5331.3000, F=68.1, /
&RAMP ID='CONE_40p00_075', T=5346.2000, F=67.6, /
&RAMP ID='CONE_40p00_075', T=5361.2000, F=66.1, /
&RAMP ID='CONE_40p00_075', T=5376.2000, F=65.9, /
&RAMP ID='CONE_40p00_075', T=5391.2000, F=65.1, /
&RAMP ID='CONE_40p00_075', T=5406.1000, F=64.4, /
&RAMP ID='CONE_40p00_075', T=5421.1000, F=63.3, /
&RAMP ID='CONE_40p00_075', T=5436.1000, F=62.5, /
&RAMP ID='CONE_40p00_075', T=5451.1000, F=61.9, /
&RAMP ID='CONE_40p00_075', T=5466.0000, F=61.3, /
&RAMP ID='CONE_40p00_075', T=5481.0000, F=59.8, /
&RAMP ID='CONE_40p00_075', T=5496.0000, F=59.6, /
&RAMP ID='CONE_40p00_075', T=5511.0000, F=58.6, /
&RAMP ID='CONE_40p00_075', T=5525.9000, F=57.3, /
&RAMP ID='CONE_40p00_075', T=5540.9000, F=55.8, /
&RAMP ID='CONE_40p00_075', T=5555.9000, F=55.1, /
&RAMP ID='CONE_40p00_075', T=5570.9000, F=54.3, /
&RAMP ID='CONE_40p00_075', T=5585.8000, F=54.0, /
&RAMP ID='CONE_40p00_075', T=5600.8000, F=54.1, /
&RAMP ID='CONE_40p00_075', T=5615.8000, F=53.4, /
&RAMP ID='CONE_40p00_075', T=5630.8000, F=52.4, /
&RAMP ID='CONE_40p00_075', T=5645.7000, F=52.5, /
&RAMP ID='CONE_40p00_075', T=5660.7000, F=51.7, /
&RAMP ID='CONE_40p00_075', T=5675.7000, F=50.9, /
&RAMP ID='CONE_40p00_075', T=5690.7000, F=51.1, /
&RAMP ID='CONE_40p00_075', T=5705.6000, F=51.1, /
&RAMP ID='CONE_40p00_075', T=5720.6000, F=50.6, /
&RAMP ID='CONE_40p00_075', T=5735.6000, F=49.5, /
&RAMP ID='CONE_40p00_075', T=5750.6000, F=49.2, /
&RAMP ID='CONE_40p00_075', T=5765.5000, F=48.9, /
&RAMP ID='CONE_40p00_075', T=5780.5000, F=48.7, /
&RAMP ID='CONE_40p00_075', T=5795.5000, F=47.9, /
&RAMP ID='CONE_40p00_075', T=5810.5000, F=47.4, /
&RAMP ID='CONE_40p00_075', T=5825.4000, F=47.5, /
&RAMP ID='CONE_40p00_075', T=5840.4000, F=47.0, /
&RAMP ID='CONE_40p00_075', T=5855.4000, F=47.2, /
&RAMP ID='CONE_40p00_075', T=5870.4000, F=47.3, /
&RAMP ID='CONE_40p00_075', T=5885.3000, F=47.4, /
&RAMP ID='CONE_40p00_075', T=5900.3000, F=46.9, /
&RAMP ID='CONE_40p00_075', T=5915.3000, F=46.4, /
&RAMP ID='CONE_40p00_075', T=5930.3000, F=45.8, /
&RAMP ID='CONE_40p00_075', T=5945.2000, F=46.5, /
&RAMP ID='CONE_40p00_075', T=5960.2000, F=45.9, /
&RAMP ID='CONE_40p00_075', T=5975.2000, F=45.3, /
&RAMP ID='CONE_40p00_075', T=5990.2000, F=45.1, /
&RAMP ID='CONE_40p00_075', T=6005.1000, F=45.8, /
&RAMP ID='CONE_40p00_075', T=6020.1000, F=46.0, /
&RAMP ID='CONE_40p00_075', T=6035.1000, F=45.5, /
&RAMP ID='CONE_40p00_075', T=6036.1000, F=0.0, /
&SURF ID='SAMPLE-CONE_40p00_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_40p00_050','CONE_40p00_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.04000000,0.04000000,THICKNESS(1:2)=0.04000000,0.01270000, /
&OBST ID='SAMPLE-CONE_40p00_035', SURF_ID='SAMPLE-CONE_40p00_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_40p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_40p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_40p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_40p00_035', /
&DEVC ID='TIGN-CONE_40p00_035', XYZ=0,0,0, SETPOINT=149.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_40p00_035', CTRL_ID='IGNITION-CTRL-CONE_40p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_40p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_40p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_40p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_40p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_40p00_035','CONE_40p00_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.04000000,0.04000000,THICKNESS(1:2)=0.04000000,0.01270000, /
&OBST ID='SAMPLE-CONE_40p00_050', SURF_ID='SAMPLE-CONE_40p00_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_40p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_40p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_40p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_40p00_050', /
&DEVC ID='TIGN-CONE_40p00_050', XYZ=0,0,0, SETPOINT=90.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_40p00_050', CTRL_ID='IGNITION-CTRL-CONE_40p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_40p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_40p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_40p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_40p00_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_40p00_035','CONE_40p00_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.04000000,0.04000000,THICKNESS(1:2)=0.04000000,0.01270000, /
&OBST ID='SAMPLE-CONE_40p00_075', SURF_ID='SAMPLE-CONE_40p00_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_40p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_40p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_40p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_40p00_075', /
&DEVC ID='TIGN-CONE_40p00_075', XYZ=0,0,0, SETPOINT=44.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_40p00_075', CTRL_ID='IGNITION-CTRL-CONE_40p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_40p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_40p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_40p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
