&HEAD CHID='RISE_POlyolefin_XLPE-45mm', /
&TIME DT=1., T_END=14580.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=27210.0, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=257.7, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_45p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=15.0000, F=46.3, /
&RAMP ID='CONE_45p00_035', T=30.0000, F=90.9, /
&RAMP ID='CONE_45p00_035', T=45.0000, F=87.2, /
&RAMP ID='CONE_45p00_035', T=60.0000, F=76.4, /
&RAMP ID='CONE_45p00_035', T=75.0000, F=67.8, /
&RAMP ID='CONE_45p00_035', T=90.0000, F=60.5, /
&RAMP ID='CONE_45p00_035', T=105.0000, F=56.4, /
&RAMP ID='CONE_45p00_035', T=120.0000, F=52.7, /
&RAMP ID='CONE_45p00_035', T=135.0000, F=50.2, /
&RAMP ID='CONE_45p00_035', T=150.0000, F=47.7, /
&RAMP ID='CONE_45p00_035', T=165.0000, F=45.8, /
&RAMP ID='CONE_45p00_035', T=180.0000, F=44.3, /
&RAMP ID='CONE_45p00_035', T=195.0000, F=43.2, /
&RAMP ID='CONE_45p00_035', T=210.0000, F=42.6, /
&RAMP ID='CONE_45p00_035', T=225.0000, F=41.8, /
&RAMP ID='CONE_45p00_035', T=240.0000, F=41.0, /
&RAMP ID='CONE_45p00_035', T=255.0000, F=39.7, /
&RAMP ID='CONE_45p00_035', T=270.0000, F=38.7, /
&RAMP ID='CONE_45p00_035', T=285.0000, F=37.8, /
&RAMP ID='CONE_45p00_035', T=300.0000, F=37.3, /
&RAMP ID='CONE_45p00_035', T=315.0000, F=36.5, /
&RAMP ID='CONE_45p00_035', T=330.0000, F=35.9, /
&RAMP ID='CONE_45p00_035', T=345.0000, F=35.4, /
&RAMP ID='CONE_45p00_035', T=360.0000, F=34.9, /
&RAMP ID='CONE_45p00_035', T=375.0000, F=33.8, /
&RAMP ID='CONE_45p00_035', T=390.0000, F=33.1, /
&RAMP ID='CONE_45p00_035', T=405.0000, F=32.4, /
&RAMP ID='CONE_45p00_035', T=420.0000, F=31.6, /
&RAMP ID='CONE_45p00_035', T=435.0000, F=30.1, /
&RAMP ID='CONE_45p00_035', T=450.0000, F=29.7, /
&RAMP ID='CONE_45p00_035', T=465.0000, F=28.2, /
&RAMP ID='CONE_45p00_035', T=480.0000, F=26.8, /
&RAMP ID='CONE_45p00_035', T=495.0000, F=25.2, /
&RAMP ID='CONE_45p00_035', T=510.0000, F=24.1, /
&RAMP ID='CONE_45p00_035', T=525.0000, F=23.0, /
&RAMP ID='CONE_45p00_035', T=540.0000, F=22.1, /
&RAMP ID='CONE_45p00_035', T=555.0000, F=20.8, /
&RAMP ID='CONE_45p00_035', T=570.0000, F=19.0, /
&RAMP ID='CONE_45p00_035', T=585.0000, F=17.8, /
&RAMP ID='CONE_45p00_035', T=600.0000, F=16.8, /
&RAMP ID='CONE_45p00_035', T=615.0000, F=16.6, /
&RAMP ID='CONE_45p00_035', T=630.0000, F=16.4, /
&RAMP ID='CONE_45p00_035', T=645.0000, F=16.1, /
&RAMP ID='CONE_45p00_035', T=660.0000, F=15.5, /
&RAMP ID='CONE_45p00_035', T=675.0000, F=15.6, /
&RAMP ID='CONE_45p00_035', T=690.0000, F=15.6, /
&RAMP ID='CONE_45p00_035', T=705.0000, F=15.3, /
&RAMP ID='CONE_45p00_035', T=720.0000, F=15.1, /
&RAMP ID='CONE_45p00_035', T=735.0000, F=15.0, /
&RAMP ID='CONE_45p00_035', T=750.0000, F=15.0, /
&RAMP ID='CONE_45p00_035', T=765.0000, F=14.4, /
&RAMP ID='CONE_45p00_035', T=780.0000, F=14.4, /
&RAMP ID='CONE_45p00_035', T=795.0000, F=14.0, /
&RAMP ID='CONE_45p00_035', T=810.0000, F=14.0, /
&RAMP ID='CONE_45p00_035', T=825.0000, F=13.6, /
&RAMP ID='CONE_45p00_035', T=840.0000, F=13.4, /
&RAMP ID='CONE_45p00_035', T=855.0000, F=13.2, /
&RAMP ID='CONE_45p00_035', T=870.0000, F=13.2, /
&RAMP ID='CONE_45p00_035', T=885.0000, F=12.8, /
&RAMP ID='CONE_45p00_035', T=900.0000, F=12.7, /
&RAMP ID='CONE_45p00_035', T=915.0000, F=12.4, /
&RAMP ID='CONE_45p00_035', T=930.0000, F=12.6, /
&RAMP ID='CONE_45p00_035', T=945.0000, F=12.4, /
&RAMP ID='CONE_45p00_035', T=960.0000, F=12.3, /
&RAMP ID='CONE_45p00_035', T=975.0000, F=12.3, /
&RAMP ID='CONE_45p00_035', T=990.0000, F=11.7, /
&RAMP ID='CONE_45p00_035', T=1005.0000, F=12.0, /
&RAMP ID='CONE_45p00_035', T=1020.0000, F=11.9, /
&RAMP ID='CONE_45p00_035', T=1035.0000, F=11.8, /
&RAMP ID='CONE_45p00_035', T=1050.0000, F=11.5, /
&RAMP ID='CONE_45p00_035', T=1065.0000, F=11.4, /
&RAMP ID='CONE_45p00_035', T=1080.0000, F=11.4, /
&RAMP ID='CONE_45p00_035', T=1095.0000, F=11.4, /
&RAMP ID='CONE_45p00_035', T=1110.0000, F=11.2, /
&RAMP ID='CONE_45p00_035', T=1125.0000, F=11.1, /
&RAMP ID='CONE_45p00_035', T=1140.0000, F=10.8, /
&RAMP ID='CONE_45p00_035', T=1155.0000, F=10.7, /
&RAMP ID='CONE_45p00_035', T=1170.0000, F=10.6, /
&RAMP ID='CONE_45p00_035', T=1185.0000, F=11.0, /
&RAMP ID='CONE_45p00_035', T=1200.0000, F=10.7, /
&RAMP ID='CONE_45p00_035', T=1215.0000, F=10.2, /
&RAMP ID='CONE_45p00_035', T=1230.0000, F=9.9, /
&RAMP ID='CONE_45p00_035', T=1245.0000, F=10.0, /
&RAMP ID='CONE_45p00_035', T=1260.0000, F=10.1, /
&RAMP ID='CONE_45p00_035', T=1275.0000, F=9.8, /
&RAMP ID='CONE_45p00_035', T=1290.0000, F=9.6, /
&RAMP ID='CONE_45p00_035', T=1305.0000, F=9.6, /
&RAMP ID='CONE_45p00_035', T=1320.0000, F=9.5, /
&RAMP ID='CONE_45p00_035', T=1335.0000, F=9.1, /
&RAMP ID='CONE_45p00_035', T=1350.0000, F=9.1, /
&RAMP ID='CONE_45p00_035', T=1365.0000, F=9.2, /
&RAMP ID='CONE_45p00_035', T=1380.0000, F=9.0, /
&RAMP ID='CONE_45p00_035', T=1395.0000, F=8.7, /
&RAMP ID='CONE_45p00_035', T=1410.0000, F=8.8, /
&RAMP ID='CONE_45p00_035', T=1425.0000, F=8.4, /
&RAMP ID='CONE_45p00_035', T=1440.0000, F=8.4, /
&RAMP ID='CONE_45p00_035', T=1455.0000, F=8.0, /
&RAMP ID='CONE_45p00_035', T=1470.0000, F=8.0, /
&RAMP ID='CONE_45p00_035', T=1485.0000, F=7.8, /
&RAMP ID='CONE_45p00_035', T=1500.0000, F=7.6, /
&RAMP ID='CONE_45p00_035', T=1515.0000, F=7.8, /
&RAMP ID='CONE_45p00_035', T=1530.0000, F=7.4, /
&RAMP ID='CONE_45p00_035', T=1545.0000, F=7.3, /
&RAMP ID='CONE_45p00_035', T=1560.0000, F=7.1, /
&RAMP ID='CONE_45p00_035', T=1575.0000, F=7.3, /
&RAMP ID='CONE_45p00_035', T=1590.0000, F=7.1, /
&RAMP ID='CONE_45p00_035', T=1605.0000, F=6.8, /
&RAMP ID='CONE_45p00_035', T=1620.0000, F=6.8, /
&RAMP ID='CONE_45p00_035', T=1635.0000, F=7.0, /
&RAMP ID='CONE_45p00_035', T=1650.0000, F=7.0, /
&RAMP ID='CONE_45p00_035', T=1665.0000, F=6.6, /
&RAMP ID='CONE_45p00_035', T=1680.0000, F=6.4, /
&RAMP ID='CONE_45p00_035', T=1695.0000, F=6.7, /
&RAMP ID='CONE_45p00_035', T=1710.0000, F=6.4, /
&RAMP ID='CONE_45p00_035', T=1725.0000, F=6.2, /
&RAMP ID='CONE_45p00_035', T=1740.0000, F=5.9, /
&RAMP ID='CONE_45p00_035', T=1755.0000, F=6.0, /
&RAMP ID='CONE_45p00_035', T=1770.0000, F=6.1, /
&RAMP ID='CONE_45p00_035', T=1785.0000, F=5.9, /
&RAMP ID='CONE_45p00_035', T=1800.0000, F=6.5, /
&RAMP ID='CONE_45p00_035', T=1815.0000, F=6.0, /
&RAMP ID='CONE_45p00_035', T=1830.0000, F=6.1, /
&RAMP ID='CONE_45p00_035', T=1845.0000, F=6.0, /
&RAMP ID='CONE_45p00_035', T=1860.0000, F=5.8, /
&RAMP ID='CONE_45p00_035', T=1875.0000, F=5.8, /
&RAMP ID='CONE_45p00_035', T=1890.0000, F=6.0, /
&RAMP ID='CONE_45p00_035', T=1905.0000, F=5.6, /
&RAMP ID='CONE_45p00_035', T=1920.0000, F=5.9, /
&RAMP ID='CONE_45p00_035', T=1935.0000, F=5.4, /
&RAMP ID='CONE_45p00_035', T=1950.0000, F=6.0, /
&RAMP ID='CONE_45p00_035', T=1965.0000, F=5.8, /
&RAMP ID='CONE_45p00_035', T=1980.0000, F=5.8, /
&RAMP ID='CONE_45p00_035', T=1995.0000, F=5.5, /
&RAMP ID='CONE_45p00_035', T=2010.0000, F=5.7, /
&RAMP ID='CONE_45p00_035', T=2025.0000, F=5.6, /
&RAMP ID='CONE_45p00_035', T=2040.0000, F=6.2, /
&RAMP ID='CONE_45p00_035', T=2055.0000, F=6.0, /
&RAMP ID='CONE_45p00_035', T=2070.0000, F=5.7, /
&RAMP ID='CONE_45p00_035', T=2085.0000, F=6.0, /
&RAMP ID='CONE_45p00_035', T=2100.0000, F=6.1, /
&RAMP ID='CONE_45p00_035', T=2115.0000, F=6.2, /
&RAMP ID='CONE_45p00_035', T=2130.0000, F=6.3, /
&RAMP ID='CONE_45p00_035', T=2145.0000, F=6.1, /
&RAMP ID='CONE_45p00_035', T=2160.0000, F=6.0, /
&RAMP ID='CONE_45p00_035', T=2175.0000, F=6.4, /
&RAMP ID='CONE_45p00_035', T=2190.0000, F=6.5, /
&RAMP ID='CONE_45p00_035', T=2205.0000, F=6.3, /
&RAMP ID='CONE_45p00_035', T=2220.0000, F=6.5, /
&RAMP ID='CONE_45p00_035', T=2235.0000, F=6.6, /
&RAMP ID='CONE_45p00_035', T=2250.0000, F=6.5, /
&RAMP ID='CONE_45p00_035', T=2265.0000, F=6.6, /
&RAMP ID='CONE_45p00_035', T=2280.0000, F=6.5, /
&RAMP ID='CONE_45p00_035', T=2295.0000, F=6.7, /
&RAMP ID='CONE_45p00_035', T=2310.0000, F=6.4, /
&RAMP ID='CONE_45p00_035', T=2325.0000, F=6.8, /
&RAMP ID='CONE_45p00_035', T=2340.0000, F=6.7, /
&RAMP ID='CONE_45p00_035', T=2355.0000, F=6.6, /
&RAMP ID='CONE_45p00_035', T=2370.0000, F=6.9, /
&RAMP ID='CONE_45p00_035', T=2385.0000, F=7.1, /
&RAMP ID='CONE_45p00_035', T=2400.0000, F=7.3, /
&RAMP ID='CONE_45p00_035', T=2415.0000, F=7.3, /
&RAMP ID='CONE_45p00_035', T=2430.0000, F=7.4, /
&RAMP ID='CONE_45p00_035', T=2445.0000, F=7.6, /
&RAMP ID='CONE_45p00_035', T=2460.0000, F=7.5, /
&RAMP ID='CONE_45p00_035', T=2475.0000, F=7.6, /
&RAMP ID='CONE_45p00_035', T=2490.0000, F=7.9, /
&RAMP ID='CONE_45p00_035', T=2505.0000, F=7.6, /
&RAMP ID='CONE_45p00_035', T=2520.0000, F=8.0, /
&RAMP ID='CONE_45p00_035', T=2535.0000, F=8.0, /
&RAMP ID='CONE_45p00_035', T=2550.0000, F=8.3, /
&RAMP ID='CONE_45p00_035', T=2565.0000, F=8.2, /
&RAMP ID='CONE_45p00_035', T=2580.0000, F=8.2, /
&RAMP ID='CONE_45p00_035', T=2595.0000, F=8.4, /
&RAMP ID='CONE_45p00_035', T=2610.0000, F=8.5, /
&RAMP ID='CONE_45p00_035', T=2625.0000, F=8.4, /
&RAMP ID='CONE_45p00_035', T=2640.0000, F=8.8, /
&RAMP ID='CONE_45p00_035', T=2655.0000, F=8.9, /
&RAMP ID='CONE_45p00_035', T=2670.0000, F=8.9, /
&RAMP ID='CONE_45p00_035', T=2685.0000, F=8.8, /
&RAMP ID='CONE_45p00_035', T=2700.0000, F=9.1, /
&RAMP ID='CONE_45p00_035', T=2715.0000, F=9.3, /
&RAMP ID='CONE_45p00_035', T=2730.0000, F=9.2, /
&RAMP ID='CONE_45p00_035', T=2745.0000, F=9.2, /
&RAMP ID='CONE_45p00_035', T=2760.0000, F=9.2, /
&RAMP ID='CONE_45p00_035', T=2775.0000, F=9.7, /
&RAMP ID='CONE_45p00_035', T=2790.0000, F=9.6, /
&RAMP ID='CONE_45p00_035', T=2805.0000, F=9.4, /
&RAMP ID='CONE_45p00_035', T=2820.0000, F=9.7, /
&RAMP ID='CONE_45p00_035', T=2835.0000, F=9.7, /
&RAMP ID='CONE_45p00_035', T=2850.0000, F=9.7, /
&RAMP ID='CONE_45p00_035', T=2865.0000, F=10.0, /
&RAMP ID='CONE_45p00_035', T=2880.0000, F=10.2, /
&RAMP ID='CONE_45p00_035', T=2895.0000, F=10.2, /
&RAMP ID='CONE_45p00_035', T=2910.0000, F=10.3, /
&RAMP ID='CONE_45p00_035', T=2925.0000, F=10.4, /
&RAMP ID='CONE_45p00_035', T=2940.0000, F=11.0, /
&RAMP ID='CONE_45p00_035', T=2955.0000, F=10.8, /
&RAMP ID='CONE_45p00_035', T=2970.0000, F=11.0, /
&RAMP ID='CONE_45p00_035', T=2985.0000, F=11.0, /
&RAMP ID='CONE_45p00_035', T=3000.0000, F=11.5, /
&RAMP ID='CONE_45p00_035', T=3015.0000, F=11.2, /
&RAMP ID='CONE_45p00_035', T=3030.0000, F=11.4, /
&RAMP ID='CONE_45p00_035', T=3045.0000, F=12.0, /
&RAMP ID='CONE_45p00_035', T=3060.0000, F=12.0, /
&RAMP ID='CONE_45p00_035', T=3075.0000, F=12.2, /
&RAMP ID='CONE_45p00_035', T=3090.0000, F=12.0, /
&RAMP ID='CONE_45p00_035', T=3105.0000, F=12.4, /
&RAMP ID='CONE_45p00_035', T=3120.0000, F=12.6, /
&RAMP ID='CONE_45p00_035', T=3135.0000, F=12.6, /
&RAMP ID='CONE_45p00_035', T=3150.0000, F=12.9, /
&RAMP ID='CONE_45p00_035', T=3165.0000, F=13.0, /
&RAMP ID='CONE_45p00_035', T=3180.0000, F=13.2, /
&RAMP ID='CONE_45p00_035', T=3195.0000, F=13.2, /
&RAMP ID='CONE_45p00_035', T=3210.0000, F=13.3, /
&RAMP ID='CONE_45p00_035', T=3225.0000, F=13.8, /
&RAMP ID='CONE_45p00_035', T=3240.0000, F=13.7, /
&RAMP ID='CONE_45p00_035', T=3255.0000, F=13.6, /
&RAMP ID='CONE_45p00_035', T=3270.0000, F=13.8, /
&RAMP ID='CONE_45p00_035', T=3285.0000, F=13.9, /
&RAMP ID='CONE_45p00_035', T=3300.0000, F=14.0, /
&RAMP ID='CONE_45p00_035', T=3315.0000, F=14.2, /
&RAMP ID='CONE_45p00_035', T=3330.0000, F=14.1, /
&RAMP ID='CONE_45p00_035', T=3345.0000, F=14.3, /
&RAMP ID='CONE_45p00_035', T=3360.0000, F=14.2, /
&RAMP ID='CONE_45p00_035', T=3375.0000, F=14.6, /
&RAMP ID='CONE_45p00_035', T=3390.0000, F=14.6, /
&RAMP ID='CONE_45p00_035', T=3405.0000, F=14.6, /
&RAMP ID='CONE_45p00_035', T=3420.0000, F=15.0, /
&RAMP ID='CONE_45p00_035', T=3435.0000, F=14.8, /
&RAMP ID='CONE_45p00_035', T=3450.0000, F=15.2, /
&RAMP ID='CONE_45p00_035', T=3465.0000, F=16.8, /
&RAMP ID='CONE_45p00_035', T=3480.0000, F=16.8, /
&RAMP ID='CONE_45p00_035', T=3495.0000, F=16.2, /
&RAMP ID='CONE_45p00_035', T=3510.0000, F=16.4, /
&RAMP ID='CONE_45p00_035', T=3525.0000, F=17.4, /
&RAMP ID='CONE_45p00_035', T=3540.0000, F=18.7, /
&RAMP ID='CONE_45p00_035', T=3555.0000, F=18.6, /
&RAMP ID='CONE_45p00_035', T=3570.0000, F=18.2, /
&RAMP ID='CONE_45p00_035', T=3585.0000, F=18.1, /
&RAMP ID='CONE_45p00_035', T=3600.0000, F=17.9, /
&RAMP ID='CONE_45p00_035', T=3615.0000, F=17.6, /
&RAMP ID='CONE_45p00_035', T=3630.0000, F=17.4, /
&RAMP ID='CONE_45p00_035', T=3645.0000, F=17.6, /
&RAMP ID='CONE_45p00_035', T=3660.0000, F=17.9, /
&RAMP ID='CONE_45p00_035', T=3675.0000, F=17.8, /
&RAMP ID='CONE_45p00_035', T=3690.0000, F=17.8, /
&RAMP ID='CONE_45p00_035', T=3705.0000, F=18.0, /
&RAMP ID='CONE_45p00_035', T=3720.0000, F=18.0, /
&RAMP ID='CONE_45p00_035', T=3735.0000, F=18.2, /
&RAMP ID='CONE_45p00_035', T=3750.0000, F=18.2, /
&RAMP ID='CONE_45p00_035', T=3765.0000, F=18.4, /
&RAMP ID='CONE_45p00_035', T=3780.0000, F=18.3, /
&RAMP ID='CONE_45p00_035', T=3795.0000, F=18.5, /
&RAMP ID='CONE_45p00_035', T=3810.0000, F=18.4, /
&RAMP ID='CONE_45p00_035', T=3825.0000, F=18.9, /
&RAMP ID='CONE_45p00_035', T=3840.0000, F=18.5, /
&RAMP ID='CONE_45p00_035', T=3855.0000, F=19.0, /
&RAMP ID='CONE_45p00_035', T=3870.0000, F=19.1, /
&RAMP ID='CONE_45p00_035', T=3885.0000, F=19.4, /
&RAMP ID='CONE_45p00_035', T=3900.0000, F=19.3, /
&RAMP ID='CONE_45p00_035', T=3915.0000, F=19.8, /
&RAMP ID='CONE_45p00_035', T=3930.0000, F=20.1, /
&RAMP ID='CONE_45p00_035', T=3945.0000, F=20.2, /
&RAMP ID='CONE_45p00_035', T=3960.0000, F=20.4, /
&RAMP ID='CONE_45p00_035', T=3975.0000, F=20.6, /
&RAMP ID='CONE_45p00_035', T=3990.0000, F=20.6, /
&RAMP ID='CONE_45p00_035', T=4005.0000, F=21.0, /
&RAMP ID='CONE_45p00_035', T=4020.0000, F=21.5, /
&RAMP ID='CONE_45p00_035', T=4035.0000, F=21.4, /
&RAMP ID='CONE_45p00_035', T=4050.0000, F=21.6, /
&RAMP ID='CONE_45p00_035', T=4065.0000, F=22.6, /
&RAMP ID='CONE_45p00_035', T=4080.0000, F=22.4, /
&RAMP ID='CONE_45p00_035', T=4095.0000, F=22.4, /
&RAMP ID='CONE_45p00_035', T=4110.0000, F=22.4, /
&RAMP ID='CONE_45p00_035', T=4125.0000, F=22.7, /
&RAMP ID='CONE_45p00_035', T=4140.0000, F=22.9, /
&RAMP ID='CONE_45p00_035', T=4155.0000, F=22.8, /
&RAMP ID='CONE_45p00_035', T=4170.0000, F=23.2, /
&RAMP ID='CONE_45p00_035', T=4185.0000, F=23.3, /
&RAMP ID='CONE_45p00_035', T=4200.0000, F=23.3, /
&RAMP ID='CONE_45p00_035', T=4215.0000, F=24.6, /
&RAMP ID='CONE_45p00_035', T=4230.0000, F=25.2, /
&RAMP ID='CONE_45p00_035', T=4245.0000, F=25.3, /
&RAMP ID='CONE_45p00_035', T=4260.0000, F=24.0, /
&RAMP ID='CONE_45p00_035', T=4275.0000, F=24.0, /
&RAMP ID='CONE_45p00_035', T=4290.0000, F=23.8, /
&RAMP ID='CONE_45p00_035', T=4305.0000, F=25.0, /
&RAMP ID='CONE_45p00_035', T=4320.0000, F=25.2, /
&RAMP ID='CONE_45p00_035', T=4335.0000, F=27.4, /
&RAMP ID='CONE_45p00_035', T=4350.0000, F=27.9, /
&RAMP ID='CONE_45p00_035', T=4365.0000, F=27.6, /
&RAMP ID='CONE_45p00_035', T=4380.0000, F=28.4, /
&RAMP ID='CONE_45p00_035', T=4395.0000, F=28.4, /
&RAMP ID='CONE_45p00_035', T=4410.0000, F=29.3, /
&RAMP ID='CONE_45p00_035', T=4425.0000, F=30.2, /
&RAMP ID='CONE_45p00_035', T=4440.0000, F=30.7, /
&RAMP ID='CONE_45p00_035', T=4455.0000, F=30.1, /
&RAMP ID='CONE_45p00_035', T=4470.0000, F=29.9, /
&RAMP ID='CONE_45p00_035', T=4485.0000, F=30.0, /
&RAMP ID='CONE_45p00_035', T=4500.0000, F=30.5, /
&RAMP ID='CONE_45p00_035', T=4515.0000, F=29.9, /
&RAMP ID='CONE_45p00_035', T=4530.0000, F=30.3, /
&RAMP ID='CONE_45p00_035', T=4545.0000, F=31.2, /
&RAMP ID='CONE_45p00_035', T=4560.0000, F=31.8, /
&RAMP ID='CONE_45p00_035', T=4575.0000, F=32.0, /
&RAMP ID='CONE_45p00_035', T=4590.0000, F=31.1, /
&RAMP ID='CONE_45p00_035', T=4605.0000, F=31.0, /
&RAMP ID='CONE_45p00_035', T=4620.0000, F=30.9, /
&RAMP ID='CONE_45p00_035', T=4635.0000, F=30.8, /
&RAMP ID='CONE_45p00_035', T=4650.0000, F=31.4, /
&RAMP ID='CONE_45p00_035', T=4665.0000, F=32.4, /
&RAMP ID='CONE_45p00_035', T=4680.0000, F=32.7, /
&RAMP ID='CONE_45p00_035', T=4695.0000, F=32.4, /
&RAMP ID='CONE_45p00_035', T=4710.0000, F=32.1, /
&RAMP ID='CONE_45p00_035', T=4725.0000, F=31.9, /
&RAMP ID='CONE_45p00_035', T=4740.0000, F=31.7, /
&RAMP ID='CONE_45p00_035', T=4755.0000, F=31.7, /
&RAMP ID='CONE_45p00_035', T=4770.0000, F=32.1, /
&RAMP ID='CONE_45p00_035', T=4785.0000, F=33.7, /
&RAMP ID='CONE_45p00_035', T=4800.0000, F=33.3, /
&RAMP ID='CONE_45p00_035', T=4815.0000, F=33.4, /
&RAMP ID='CONE_45p00_035', T=4830.0000, F=32.9, /
&RAMP ID='CONE_45p00_035', T=4845.0000, F=34.6, /
&RAMP ID='CONE_45p00_035', T=4860.0000, F=33.8, /
&RAMP ID='CONE_45p00_035', T=4875.0000, F=34.0, /
&RAMP ID='CONE_45p00_035', T=4890.0000, F=33.4, /
&RAMP ID='CONE_45p00_035', T=4905.0000, F=33.2, /
&RAMP ID='CONE_45p00_035', T=4920.0000, F=33.7, /
&RAMP ID='CONE_45p00_035', T=4935.0000, F=32.9, /
&RAMP ID='CONE_45p00_035', T=4950.0000, F=32.9, /
&RAMP ID='CONE_45p00_035', T=4965.0000, F=34.2, /
&RAMP ID='CONE_45p00_035', T=4980.0000, F=34.9, /
&RAMP ID='CONE_45p00_035', T=4995.0000, F=34.5, /
&RAMP ID='CONE_45p00_035', T=5010.0000, F=34.1, /
&RAMP ID='CONE_45p00_035', T=5025.0000, F=34.5, /
&RAMP ID='CONE_45p00_035', T=5040.0000, F=37.2, /
&RAMP ID='CONE_45p00_035', T=5055.0000, F=37.8, /
&RAMP ID='CONE_45p00_035', T=5070.0000, F=35.1, /
&RAMP ID='CONE_45p00_035', T=5085.0000, F=34.6, /
&RAMP ID='CONE_45p00_035', T=5100.0000, F=34.7, /
&RAMP ID='CONE_45p00_035', T=5115.0000, F=35.4, /
&RAMP ID='CONE_45p00_035', T=5130.0000, F=35.0, /
&RAMP ID='CONE_45p00_035', T=5145.0000, F=36.0, /
&RAMP ID='CONE_45p00_035', T=5160.0000, F=35.2, /
&RAMP ID='CONE_45p00_035', T=5175.0000, F=36.0, /
&RAMP ID='CONE_45p00_035', T=5190.0000, F=35.9, /
&RAMP ID='CONE_45p00_035', T=5205.0000, F=35.6, /
&RAMP ID='CONE_45p00_035', T=5220.0000, F=35.4, /
&RAMP ID='CONE_45p00_035', T=5235.0000, F=35.4, /
&RAMP ID='CONE_45p00_035', T=5250.0000, F=35.5, /
&RAMP ID='CONE_45p00_035', T=5265.0000, F=35.3, /
&RAMP ID='CONE_45p00_035', T=5280.0000, F=35.9, /
&RAMP ID='CONE_45p00_035', T=5295.0000, F=35.6, /
&RAMP ID='CONE_45p00_035', T=5310.0000, F=35.3, /
&RAMP ID='CONE_45p00_035', T=5325.0000, F=34.9, /
&RAMP ID='CONE_45p00_035', T=5340.0000, F=34.7, /
&RAMP ID='CONE_45p00_035', T=5355.0000, F=34.6, /
&RAMP ID='CONE_45p00_035', T=5370.0000, F=34.4, /
&RAMP ID='CONE_45p00_035', T=5385.0000, F=34.8, /
&RAMP ID='CONE_45p00_035', T=5400.0000, F=35.4, /
&RAMP ID='CONE_45p00_035', T=5415.0000, F=35.0, /
&RAMP ID='CONE_45p00_035', T=5430.0000, F=34.1, /
&RAMP ID='CONE_45p00_035', T=5445.0000, F=34.5, /
&RAMP ID='CONE_45p00_035', T=5460.0000, F=34.7, /
&RAMP ID='CONE_45p00_035', T=5475.0000, F=35.1, /
&RAMP ID='CONE_45p00_035', T=5490.0000, F=34.9, /
&RAMP ID='CONE_45p00_035', T=5505.0000, F=35.2, /
&RAMP ID='CONE_45p00_035', T=5520.0000, F=34.6, /
&RAMP ID='CONE_45p00_035', T=5535.0000, F=34.2, /
&RAMP ID='CONE_45p00_035', T=5550.0000, F=35.4, /
&RAMP ID='CONE_45p00_035', T=5565.0000, F=34.3, /
&RAMP ID='CONE_45p00_035', T=5580.0000, F=34.5, /
&RAMP ID='CONE_45p00_035', T=5595.0000, F=34.2, /
&RAMP ID='CONE_45p00_035', T=5610.0000, F=33.9, /
&RAMP ID='CONE_45p00_035', T=5625.0000, F=34.3, /
&RAMP ID='CONE_45p00_035', T=5640.0000, F=34.0, /
&RAMP ID='CONE_45p00_035', T=5655.0000, F=33.8, /
&RAMP ID='CONE_45p00_035', T=5670.0000, F=33.8, /
&RAMP ID='CONE_45p00_035', T=5685.0000, F=34.0, /
&RAMP ID='CONE_45p00_035', T=5700.0000, F=34.1, /
&RAMP ID='CONE_45p00_035', T=5715.0000, F=33.6, /
&RAMP ID='CONE_45p00_035', T=5730.0000, F=33.5, /
&RAMP ID='CONE_45p00_035', T=5745.0000, F=33.8, /
&RAMP ID='CONE_45p00_035', T=5760.0000, F=33.8, /
&RAMP ID='CONE_45p00_035', T=5775.0000, F=33.2, /
&RAMP ID='CONE_45p00_035', T=5790.0000, F=33.4, /
&RAMP ID='CONE_45p00_035', T=5805.0000, F=33.1, /
&RAMP ID='CONE_45p00_035', T=5820.0000, F=33.2, /
&RAMP ID='CONE_45p00_035', T=5835.0000, F=33.6, /
&RAMP ID='CONE_45p00_035', T=5850.0000, F=33.8, /
&RAMP ID='CONE_45p00_035', T=5865.0000, F=33.4, /
&RAMP ID='CONE_45p00_035', T=5880.0000, F=33.7, /
&RAMP ID='CONE_45p00_035', T=5895.0000, F=33.5, /
&RAMP ID='CONE_45p00_035', T=5910.0000, F=33.4, /
&RAMP ID='CONE_45p00_035', T=5925.0000, F=33.6, /
&RAMP ID='CONE_45p00_035', T=5940.0000, F=32.5, /
&RAMP ID='CONE_45p00_035', T=5955.0000, F=33.0, /
&RAMP ID='CONE_45p00_035', T=5970.0000, F=32.8, /
&RAMP ID='CONE_45p00_035', T=5985.0000, F=33.2, /
&RAMP ID='CONE_45p00_035', T=6000.0000, F=32.9, /
&RAMP ID='CONE_45p00_035', T=6015.0000, F=33.1, /
&RAMP ID='CONE_45p00_035', T=6030.0000, F=33.0, /
&RAMP ID='CONE_45p00_035', T=6045.0000, F=33.0, /
&RAMP ID='CONE_45p00_035', T=6060.0000, F=33.1, /
&RAMP ID='CONE_45p00_035', T=6075.0000, F=33.1, /
&RAMP ID='CONE_45p00_035', T=6090.0000, F=33.4, /
&RAMP ID='CONE_45p00_035', T=6105.0000, F=33.2, /
&RAMP ID='CONE_45p00_035', T=6120.0000, F=33.1, /
&RAMP ID='CONE_45p00_035', T=6135.0000, F=33.4, /
&RAMP ID='CONE_45p00_035', T=6150.0000, F=33.6, /
&RAMP ID='CONE_45p00_035', T=6165.0000, F=33.3, /
&RAMP ID='CONE_45p00_035', T=6180.0000, F=33.2, /
&RAMP ID='CONE_45p00_035', T=6195.0000, F=33.3, /
&RAMP ID='CONE_45p00_035', T=6210.0000, F=33.3, /
&RAMP ID='CONE_45p00_035', T=6225.0000, F=33.3, /
&RAMP ID='CONE_45p00_035', T=6240.0000, F=33.4, /
&RAMP ID='CONE_45p00_035', T=6255.0000, F=33.4, /
&RAMP ID='CONE_45p00_035', T=6270.0000, F=33.8, /
&RAMP ID='CONE_45p00_035', T=6285.0000, F=33.8, /
&RAMP ID='CONE_45p00_035', T=6300.0000, F=33.5, /
&RAMP ID='CONE_45p00_035', T=6315.0000, F=33.7, /
&RAMP ID='CONE_45p00_035', T=6330.0000, F=33.4, /
&RAMP ID='CONE_45p00_035', T=6345.0000, F=34.0, /
&RAMP ID='CONE_45p00_035', T=6360.0000, F=33.8, /
&RAMP ID='CONE_45p00_035', T=6375.0000, F=33.7, /
&RAMP ID='CONE_45p00_035', T=6390.0000, F=33.9, /
&RAMP ID='CONE_45p00_035', T=6405.0000, F=34.2, /
&RAMP ID='CONE_45p00_035', T=6420.0000, F=34.2, /
&RAMP ID='CONE_45p00_035', T=6435.0000, F=34.2, /
&RAMP ID='CONE_45p00_035', T=6450.0000, F=33.9, /
&RAMP ID='CONE_45p00_035', T=6465.0000, F=34.4, /
&RAMP ID='CONE_45p00_035', T=6480.0000, F=34.4, /
&RAMP ID='CONE_45p00_035', T=6495.0000, F=34.5, /
&RAMP ID='CONE_45p00_035', T=6510.0000, F=34.5, /
&RAMP ID='CONE_45p00_035', T=6525.0000, F=34.4, /
&RAMP ID='CONE_45p00_035', T=6540.0000, F=34.9, /
&RAMP ID='CONE_45p00_035', T=6555.0000, F=35.8, /
&RAMP ID='CONE_45p00_035', T=6570.0000, F=36.1, /
&RAMP ID='CONE_45p00_035', T=6585.0000, F=35.1, /
&RAMP ID='CONE_45p00_035', T=6600.0000, F=35.1, /
&RAMP ID='CONE_45p00_035', T=6615.0000, F=35.6, /
&RAMP ID='CONE_45p00_035', T=6630.0000, F=35.4, /
&RAMP ID='CONE_45p00_035', T=6645.0000, F=35.2, /
&RAMP ID='CONE_45p00_035', T=6660.0000, F=35.4, /
&RAMP ID='CONE_45p00_035', T=6675.0000, F=35.6, /
&RAMP ID='CONE_45p00_035', T=6690.0000, F=35.5, /
&RAMP ID='CONE_45p00_035', T=6705.0000, F=35.7, /
&RAMP ID='CONE_45p00_035', T=6720.0000, F=35.5, /
&RAMP ID='CONE_45p00_035', T=6735.0000, F=35.3, /
&RAMP ID='CONE_45p00_035', T=6750.0000, F=35.4, /
&RAMP ID='CONE_45p00_035', T=6765.0000, F=35.8, /
&RAMP ID='CONE_45p00_035', T=6780.0000, F=35.6, /
&RAMP ID='CONE_45p00_035', T=6795.0000, F=35.7, /
&RAMP ID='CONE_45p00_035', T=6810.0000, F=35.5, /
&RAMP ID='CONE_45p00_035', T=6825.0000, F=35.6, /
&RAMP ID='CONE_45p00_035', T=6840.0000, F=36.0, /
&RAMP ID='CONE_45p00_035', T=6855.0000, F=35.8, /
&RAMP ID='CONE_45p00_035', T=6870.0000, F=35.6, /
&RAMP ID='CONE_45p00_035', T=6885.0000, F=35.9, /
&RAMP ID='CONE_45p00_035', T=6900.0000, F=35.8, /
&RAMP ID='CONE_45p00_035', T=6915.0000, F=35.6, /
&RAMP ID='CONE_45p00_035', T=6930.0000, F=36.0, /
&RAMP ID='CONE_45p00_035', T=6945.0000, F=36.2, /
&RAMP ID='CONE_45p00_035', T=6960.0000, F=36.4, /
&RAMP ID='CONE_45p00_035', T=6975.0000, F=36.0, /
&RAMP ID='CONE_45p00_035', T=6990.0000, F=36.1, /
&RAMP ID='CONE_45p00_035', T=7005.0000, F=35.8, /
&RAMP ID='CONE_45p00_035', T=7020.0000, F=35.8, /
&RAMP ID='CONE_45p00_035', T=7035.0000, F=36.0, /
&RAMP ID='CONE_45p00_035', T=7050.0000, F=36.5, /
&RAMP ID='CONE_45p00_035', T=7051.0000, F=0.0, /
&RAMP ID='CONE_45p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_45p00_050', T=15.0000, F=62.5, /
&RAMP ID='CONE_45p00_050', T=30.0000, F=118.5, /
&RAMP ID='CONE_45p00_050', T=45.0000, F=107.2, /
&RAMP ID='CONE_45p00_050', T=60.0000, F=96.0, /
&RAMP ID='CONE_45p00_050', T=75.0000, F=90.1, /
&RAMP ID='CONE_45p00_050', T=90.0000, F=83.9, /
&RAMP ID='CONE_45p00_050', T=105.0000, F=79.2, /
&RAMP ID='CONE_45p00_050', T=120.0000, F=74.2, /
&RAMP ID='CONE_45p00_050', T=135.0000, F=70.8, /
&RAMP ID='CONE_45p00_050', T=150.0000, F=67.1, /
&RAMP ID='CONE_45p00_050', T=165.0000, F=64.4, /
&RAMP ID='CONE_45p00_050', T=180.0000, F=61.1, /
&RAMP ID='CONE_45p00_050', T=195.0000, F=59.2, /
&RAMP ID='CONE_45p00_050', T=210.0000, F=58.1, /
&RAMP ID='CONE_45p00_050', T=225.0000, F=57.0, /
&RAMP ID='CONE_45p00_050', T=240.0000, F=55.5, /
&RAMP ID='CONE_45p00_050', T=255.0000, F=54.4, /
&RAMP ID='CONE_45p00_050', T=270.0000, F=53.7, /
&RAMP ID='CONE_45p00_050', T=285.0000, F=52.1, /
&RAMP ID='CONE_45p00_050', T=300.0000, F=50.8, /
&RAMP ID='CONE_45p00_050', T=315.0000, F=49.6, /
&RAMP ID='CONE_45p00_050', T=330.0000, F=48.6, /
&RAMP ID='CONE_45p00_050', T=345.0000, F=47.4, /
&RAMP ID='CONE_45p00_050', T=360.0000, F=46.1, /
&RAMP ID='CONE_45p00_050', T=375.0000, F=45.1, /
&RAMP ID='CONE_45p00_050', T=390.0000, F=43.3, /
&RAMP ID='CONE_45p00_050', T=405.0000, F=42.7, /
&RAMP ID='CONE_45p00_050', T=420.0000, F=41.4, /
&RAMP ID='CONE_45p00_050', T=435.0000, F=40.4, /
&RAMP ID='CONE_45p00_050', T=450.0000, F=39.2, /
&RAMP ID='CONE_45p00_050', T=465.0000, F=38.2, /
&RAMP ID='CONE_45p00_050', T=480.0000, F=37.3, /
&RAMP ID='CONE_45p00_050', T=495.0000, F=35.6, /
&RAMP ID='CONE_45p00_050', T=510.0000, F=34.8, /
&RAMP ID='CONE_45p00_050', T=525.0000, F=33.1, /
&RAMP ID='CONE_45p00_050', T=540.0000, F=32.4, /
&RAMP ID='CONE_45p00_050', T=555.0000, F=31.2, /
&RAMP ID='CONE_45p00_050', T=570.0000, F=30.4, /
&RAMP ID='CONE_45p00_050', T=585.0000, F=29.3, /
&RAMP ID='CONE_45p00_050', T=600.0000, F=28.6, /
&RAMP ID='CONE_45p00_050', T=615.0000, F=27.4, /
&RAMP ID='CONE_45p00_050', T=630.0000, F=27.1, /
&RAMP ID='CONE_45p00_050', T=645.0000, F=26.6, /
&RAMP ID='CONE_45p00_050', T=660.0000, F=25.7, /
&RAMP ID='CONE_45p00_050', T=675.0000, F=25.0, /
&RAMP ID='CONE_45p00_050', T=690.0000, F=24.1, /
&RAMP ID='CONE_45p00_050', T=705.0000, F=23.4, /
&RAMP ID='CONE_45p00_050', T=720.0000, F=22.1, /
&RAMP ID='CONE_45p00_050', T=735.0000, F=21.1, /
&RAMP ID='CONE_45p00_050', T=750.0000, F=20.4, /
&RAMP ID='CONE_45p00_050', T=765.0000, F=18.8, /
&RAMP ID='CONE_45p00_050', T=780.0000, F=18.4, /
&RAMP ID='CONE_45p00_050', T=795.0000, F=17.4, /
&RAMP ID='CONE_45p00_050', T=810.0000, F=16.9, /
&RAMP ID='CONE_45p00_050', T=825.0000, F=15.9, /
&RAMP ID='CONE_45p00_050', T=840.0000, F=15.4, /
&RAMP ID='CONE_45p00_050', T=855.0000, F=15.0, /
&RAMP ID='CONE_45p00_050', T=870.0000, F=14.6, /
&RAMP ID='CONE_45p00_050', T=885.0000, F=14.2, /
&RAMP ID='CONE_45p00_050', T=900.0000, F=13.8, /
&RAMP ID='CONE_45p00_050', T=915.0000, F=14.0, /
&RAMP ID='CONE_45p00_050', T=930.0000, F=13.8, /
&RAMP ID='CONE_45p00_050', T=945.0000, F=14.0, /
&RAMP ID='CONE_45p00_050', T=960.0000, F=12.9, /
&RAMP ID='CONE_45p00_050', T=975.0000, F=13.0, /
&RAMP ID='CONE_45p00_050', T=990.0000, F=12.1, /
&RAMP ID='CONE_45p00_050', T=1005.0000, F=11.8, /
&RAMP ID='CONE_45p00_050', T=1020.0000, F=11.4, /
&RAMP ID='CONE_45p00_050', T=1035.0000, F=11.4, /
&RAMP ID='CONE_45p00_050', T=1050.0000, F=11.3, /
&RAMP ID='CONE_45p00_050', T=1065.0000, F=10.7, /
&RAMP ID='CONE_45p00_050', T=1080.0000, F=10.7, /
&RAMP ID='CONE_45p00_050', T=1095.0000, F=10.2, /
&RAMP ID='CONE_45p00_050', T=1110.0000, F=10.0, /
&RAMP ID='CONE_45p00_050', T=1125.0000, F=9.9, /
&RAMP ID='CONE_45p00_050', T=1140.0000, F=9.6, /
&RAMP ID='CONE_45p00_050', T=1155.0000, F=9.4, /
&RAMP ID='CONE_45p00_050', T=1170.0000, F=9.5, /
&RAMP ID='CONE_45p00_050', T=1185.0000, F=9.4, /
&RAMP ID='CONE_45p00_050', T=1200.0000, F=9.3, /
&RAMP ID='CONE_45p00_050', T=1215.0000, F=8.7, /
&RAMP ID='CONE_45p00_050', T=1230.0000, F=8.8, /
&RAMP ID='CONE_45p00_050', T=1245.0000, F=8.7, /
&RAMP ID='CONE_45p00_050', T=1260.0000, F=8.4, /
&RAMP ID='CONE_45p00_050', T=1275.0000, F=8.3, /
&RAMP ID='CONE_45p00_050', T=1290.0000, F=8.1, /
&RAMP ID='CONE_45p00_050', T=1305.0000, F=8.1, /
&RAMP ID='CONE_45p00_050', T=1320.0000, F=8.2, /
&RAMP ID='CONE_45p00_050', T=1335.0000, F=8.0, /
&RAMP ID='CONE_45p00_050', T=1350.0000, F=7.8, /
&RAMP ID='CONE_45p00_050', T=1365.0000, F=7.7, /
&RAMP ID='CONE_45p00_050', T=1380.0000, F=7.6, /
&RAMP ID='CONE_45p00_050', T=1395.0000, F=7.5, /
&RAMP ID='CONE_45p00_050', T=1410.0000, F=7.7, /
&RAMP ID='CONE_45p00_050', T=1425.0000, F=7.4, /
&RAMP ID='CONE_45p00_050', T=1440.0000, F=7.1, /
&RAMP ID='CONE_45p00_050', T=1455.0000, F=7.2, /
&RAMP ID='CONE_45p00_050', T=1470.0000, F=6.9, /
&RAMP ID='CONE_45p00_050', T=1485.0000, F=7.2, /
&RAMP ID='CONE_45p00_050', T=1500.0000, F=7.2, /
&RAMP ID='CONE_45p00_050', T=1515.0000, F=6.6, /
&RAMP ID='CONE_45p00_050', T=1530.0000, F=7.3, /
&RAMP ID='CONE_45p00_050', T=1545.0000, F=7.0, /
&RAMP ID='CONE_45p00_050', T=1560.0000, F=7.0, /
&RAMP ID='CONE_45p00_050', T=1575.0000, F=7.0, /
&RAMP ID='CONE_45p00_050', T=1590.0000, F=7.3, /
&RAMP ID='CONE_45p00_050', T=1605.0000, F=7.2, /
&RAMP ID='CONE_45p00_050', T=1620.0000, F=7.1, /
&RAMP ID='CONE_45p00_050', T=1635.0000, F=7.0, /
&RAMP ID='CONE_45p00_050', T=1650.0000, F=7.2, /
&RAMP ID='CONE_45p00_050', T=1665.0000, F=7.2, /
&RAMP ID='CONE_45p00_050', T=1680.0000, F=7.5, /
&RAMP ID='CONE_45p00_050', T=1695.0000, F=8.6, /
&RAMP ID='CONE_45p00_050', T=1710.0000, F=8.9, /
&RAMP ID='CONE_45p00_050', T=1725.0000, F=8.4, /
&RAMP ID='CONE_45p00_050', T=1740.0000, F=8.2, /
&RAMP ID='CONE_45p00_050', T=1755.0000, F=8.6, /
&RAMP ID='CONE_45p00_050', T=1770.0000, F=8.4, /
&RAMP ID='CONE_45p00_050', T=1785.0000, F=9.2, /
&RAMP ID='CONE_45p00_050', T=1800.0000, F=9.2, /
&RAMP ID='CONE_45p00_050', T=1815.0000, F=9.0, /
&RAMP ID='CONE_45p00_050', T=1830.0000, F=9.0, /
&RAMP ID='CONE_45p00_050', T=1845.0000, F=9.2, /
&RAMP ID='CONE_45p00_050', T=1860.0000, F=9.7, /
&RAMP ID='CONE_45p00_050', T=1875.0000, F=9.2, /
&RAMP ID='CONE_45p00_050', T=1890.0000, F=9.2, /
&RAMP ID='CONE_45p00_050', T=1905.0000, F=9.2, /
&RAMP ID='CONE_45p00_050', T=1920.0000, F=8.9, /
&RAMP ID='CONE_45p00_050', T=1935.0000, F=9.6, /
&RAMP ID='CONE_45p00_050', T=1950.0000, F=9.4, /
&RAMP ID='CONE_45p00_050', T=1965.0000, F=9.6, /
&RAMP ID='CONE_45p00_050', T=1980.0000, F=9.7, /
&RAMP ID='CONE_45p00_050', T=1995.0000, F=10.0, /
&RAMP ID='CONE_45p00_050', T=2010.0000, F=9.9, /
&RAMP ID='CONE_45p00_050', T=2025.0000, F=9.9, /
&RAMP ID='CONE_45p00_050', T=2040.0000, F=9.8, /
&RAMP ID='CONE_45p00_050', T=2055.0000, F=9.6, /
&RAMP ID='CONE_45p00_050', T=2070.0000, F=9.9, /
&RAMP ID='CONE_45p00_050', T=2085.0000, F=10.0, /
&RAMP ID='CONE_45p00_050', T=2100.0000, F=9.7, /
&RAMP ID='CONE_45p00_050', T=2115.0000, F=10.0, /
&RAMP ID='CONE_45p00_050', T=2130.0000, F=10.0, /
&RAMP ID='CONE_45p00_050', T=2145.0000, F=10.1, /
&RAMP ID='CONE_45p00_050', T=2160.0000, F=10.2, /
&RAMP ID='CONE_45p00_050', T=2175.0000, F=9.9, /
&RAMP ID='CONE_45p00_050', T=2190.0000, F=10.1, /
&RAMP ID='CONE_45p00_050', T=2205.0000, F=10.2, /
&RAMP ID='CONE_45p00_050', T=2220.0000, F=10.5, /
&RAMP ID='CONE_45p00_050', T=2235.0000, F=10.9, /
&RAMP ID='CONE_45p00_050', T=2250.0000, F=10.9, /
&RAMP ID='CONE_45p00_050', T=2265.0000, F=10.9, /
&RAMP ID='CONE_45p00_050', T=2280.0000, F=11.2, /
&RAMP ID='CONE_45p00_050', T=2295.0000, F=11.0, /
&RAMP ID='CONE_45p00_050', T=2310.0000, F=12.3, /
&RAMP ID='CONE_45p00_050', T=2325.0000, F=17.3, /
&RAMP ID='CONE_45p00_050', T=2340.0000, F=18.7, /
&RAMP ID='CONE_45p00_050', T=2355.0000, F=19.1, /
&RAMP ID='CONE_45p00_050', T=2370.0000, F=19.6, /
&RAMP ID='CONE_45p00_050', T=2385.0000, F=19.9, /
&RAMP ID='CONE_45p00_050', T=2400.0000, F=20.4, /
&RAMP ID='CONE_45p00_050', T=2415.0000, F=21.9, /
&RAMP ID='CONE_45p00_050', T=2430.0000, F=22.9, /
&RAMP ID='CONE_45p00_050', T=2445.0000, F=22.9, /
&RAMP ID='CONE_45p00_050', T=2460.0000, F=23.4, /
&RAMP ID='CONE_45p00_050', T=2475.0000, F=23.7, /
&RAMP ID='CONE_45p00_050', T=2490.0000, F=24.3, /
&RAMP ID='CONE_45p00_050', T=2505.0000, F=24.3, /
&RAMP ID='CONE_45p00_050', T=2520.0000, F=24.7, /
&RAMP ID='CONE_45p00_050', T=2535.0000, F=25.0, /
&RAMP ID='CONE_45p00_050', T=2550.0000, F=25.6, /
&RAMP ID='CONE_45p00_050', T=2565.0000, F=25.5, /
&RAMP ID='CONE_45p00_050', T=2580.0000, F=25.2, /
&RAMP ID='CONE_45p00_050', T=2595.0000, F=25.5, /
&RAMP ID='CONE_45p00_050', T=2610.0000, F=26.1, /
&RAMP ID='CONE_45p00_050', T=2625.0000, F=26.2, /
&RAMP ID='CONE_45p00_050', T=2640.0000, F=26.5, /
&RAMP ID='CONE_45p00_050', T=2655.0000, F=26.5, /
&RAMP ID='CONE_45p00_050', T=2670.0000, F=26.9, /
&RAMP ID='CONE_45p00_050', T=2685.0000, F=27.2, /
&RAMP ID='CONE_45p00_050', T=2700.0000, F=27.1, /
&RAMP ID='CONE_45p00_050', T=2715.0000, F=26.8, /
&RAMP ID='CONE_45p00_050', T=2730.0000, F=26.7, /
&RAMP ID='CONE_45p00_050', T=2745.0000, F=26.9, /
&RAMP ID='CONE_45p00_050', T=2760.0000, F=27.5, /
&RAMP ID='CONE_45p00_050', T=2775.0000, F=27.4, /
&RAMP ID='CONE_45p00_050', T=2790.0000, F=27.9, /
&RAMP ID='CONE_45p00_050', T=2805.0000, F=27.5, /
&RAMP ID='CONE_45p00_050', T=2820.0000, F=27.6, /
&RAMP ID='CONE_45p00_050', T=2835.0000, F=27.8, /
&RAMP ID='CONE_45p00_050', T=2850.0000, F=28.2, /
&RAMP ID='CONE_45p00_050', T=2865.0000, F=28.5, /
&RAMP ID='CONE_45p00_050', T=2880.0000, F=28.8, /
&RAMP ID='CONE_45p00_050', T=2895.0000, F=28.5, /
&RAMP ID='CONE_45p00_050', T=2910.0000, F=28.6, /
&RAMP ID='CONE_45p00_050', T=2925.0000, F=29.2, /
&RAMP ID='CONE_45p00_050', T=2940.0000, F=28.9, /
&RAMP ID='CONE_45p00_050', T=2955.0000, F=29.4, /
&RAMP ID='CONE_45p00_050', T=2970.0000, F=30.4, /
&RAMP ID='CONE_45p00_050', T=2985.0000, F=30.0, /
&RAMP ID='CONE_45p00_050', T=3000.0000, F=30.6, /
&RAMP ID='CONE_45p00_050', T=3015.0000, F=30.0, /
&RAMP ID='CONE_45p00_050', T=3030.0000, F=30.4, /
&RAMP ID='CONE_45p00_050', T=3045.0000, F=30.0, /
&RAMP ID='CONE_45p00_050', T=3060.0000, F=30.2, /
&RAMP ID='CONE_45p00_050', T=3075.0000, F=30.6, /
&RAMP ID='CONE_45p00_050', T=3090.0000, F=30.7, /
&RAMP ID='CONE_45p00_050', T=3105.0000, F=30.2, /
&RAMP ID='CONE_45p00_050', T=3120.0000, F=30.7, /
&RAMP ID='CONE_45p00_050', T=3135.0000, F=31.1, /
&RAMP ID='CONE_45p00_050', T=3150.0000, F=31.4, /
&RAMP ID='CONE_45p00_050', T=3165.0000, F=31.7, /
&RAMP ID='CONE_45p00_050', T=3180.0000, F=31.7, /
&RAMP ID='CONE_45p00_050', T=3195.0000, F=31.4, /
&RAMP ID='CONE_45p00_050', T=3210.0000, F=31.8, /
&RAMP ID='CONE_45p00_050', T=3225.0000, F=31.2, /
&RAMP ID='CONE_45p00_050', T=3240.0000, F=31.3, /
&RAMP ID='CONE_45p00_050', T=3255.0000, F=31.4, /
&RAMP ID='CONE_45p00_050', T=3270.0000, F=31.7, /
&RAMP ID='CONE_45p00_050', T=3285.0000, F=31.6, /
&RAMP ID='CONE_45p00_050', T=3300.0000, F=32.1, /
&RAMP ID='CONE_45p00_050', T=3315.0000, F=32.3, /
&RAMP ID='CONE_45p00_050', T=3330.0000, F=30.2, /
&RAMP ID='CONE_45p00_050', T=3345.0000, F=31.6, /
&RAMP ID='CONE_45p00_050', T=3360.0000, F=32.8, /
&RAMP ID='CONE_45p00_050', T=3375.0000, F=32.8, /
&RAMP ID='CONE_45p00_050', T=3390.0000, F=32.2, /
&RAMP ID='CONE_45p00_050', T=3405.0000, F=30.3, /
&RAMP ID='CONE_45p00_050', T=3420.0000, F=30.2, /
&RAMP ID='CONE_45p00_050', T=3435.0000, F=29.6, /
&RAMP ID='CONE_45p00_050', T=3450.0000, F=29.4, /
&RAMP ID='CONE_45p00_050', T=3465.0000, F=29.8, /
&RAMP ID='CONE_45p00_050', T=3480.0000, F=32.5, /
&RAMP ID='CONE_45p00_050', T=3495.0000, F=32.9, /
&RAMP ID='CONE_45p00_050', T=3510.0000, F=31.3, /
&RAMP ID='CONE_45p00_050', T=3525.0000, F=33.1, /
&RAMP ID='CONE_45p00_050', T=3540.0000, F=33.1, /
&RAMP ID='CONE_45p00_050', T=3555.0000, F=33.6, /
&RAMP ID='CONE_45p00_050', T=3570.0000, F=33.4, /
&RAMP ID='CONE_45p00_050', T=3585.0000, F=33.6, /
&RAMP ID='CONE_45p00_050', T=3600.0000, F=33.7, /
&RAMP ID='CONE_45p00_050', T=3615.0000, F=34.2, /
&RAMP ID='CONE_45p00_050', T=3630.0000, F=31.8, /
&RAMP ID='CONE_45p00_050', T=3645.0000, F=31.4, /
&RAMP ID='CONE_45p00_050', T=3660.0000, F=31.5, /
&RAMP ID='CONE_45p00_050', T=3675.0000, F=31.4, /
&RAMP ID='CONE_45p00_050', T=3690.0000, F=31.5, /
&RAMP ID='CONE_45p00_050', T=3705.0000, F=33.6, /
&RAMP ID='CONE_45p00_050', T=3720.0000, F=33.2, /
&RAMP ID='CONE_45p00_050', T=3735.0000, F=32.3, /
&RAMP ID='CONE_45p00_050', T=3750.0000, F=32.2, /
&RAMP ID='CONE_45p00_050', T=3765.0000, F=31.4, /
&RAMP ID='CONE_45p00_050', T=3780.0000, F=31.7, /
&RAMP ID='CONE_45p00_050', T=3795.0000, F=31.8, /
&RAMP ID='CONE_45p00_050', T=3810.0000, F=31.7, /
&RAMP ID='CONE_45p00_050', T=3825.0000, F=32.0, /
&RAMP ID='CONE_45p00_050', T=3840.0000, F=32.4, /
&RAMP ID='CONE_45p00_050', T=3855.0000, F=32.4, /
&RAMP ID='CONE_45p00_050', T=3870.0000, F=32.8, /
&RAMP ID='CONE_45p00_050', T=3885.0000, F=32.9, /
&RAMP ID='CONE_45p00_050', T=3900.0000, F=33.1, /
&RAMP ID='CONE_45p00_050', T=3915.0000, F=34.0, /
&RAMP ID='CONE_45p00_050', T=3930.0000, F=33.2, /
&RAMP ID='CONE_45p00_050', T=3945.0000, F=33.4, /
&RAMP ID='CONE_45p00_050', T=3960.0000, F=33.4, /
&RAMP ID='CONE_45p00_050', T=3975.0000, F=33.4, /
&RAMP ID='CONE_45p00_050', T=3990.0000, F=33.3, /
&RAMP ID='CONE_45p00_050', T=4005.0000, F=33.8, /
&RAMP ID='CONE_45p00_050', T=4020.0000, F=33.8, /
&RAMP ID='CONE_45p00_050', T=4035.0000, F=33.6, /
&RAMP ID='CONE_45p00_050', T=4050.0000, F=33.8, /
&RAMP ID='CONE_45p00_050', T=4065.0000, F=33.2, /
&RAMP ID='CONE_45p00_050', T=4080.0000, F=33.9, /
&RAMP ID='CONE_45p00_050', T=4095.0000, F=33.7, /
&RAMP ID='CONE_45p00_050', T=4110.0000, F=33.6, /
&RAMP ID='CONE_45p00_050', T=4125.0000, F=34.0, /
&RAMP ID='CONE_45p00_050', T=4140.0000, F=34.0, /
&RAMP ID='CONE_45p00_050', T=4155.0000, F=33.7, /
&RAMP ID='CONE_45p00_050', T=4170.0000, F=34.0, /
&RAMP ID='CONE_45p00_050', T=4185.0000, F=34.4, /
&RAMP ID='CONE_45p00_050', T=4200.0000, F=34.1, /
&RAMP ID='CONE_45p00_050', T=4215.0000, F=34.0, /
&RAMP ID='CONE_45p00_050', T=4230.0000, F=34.1, /
&RAMP ID='CONE_45p00_050', T=4245.0000, F=34.5, /
&RAMP ID='CONE_45p00_050', T=4260.0000, F=35.8, /
&RAMP ID='CONE_45p00_050', T=4275.0000, F=37.6, /
&RAMP ID='CONE_45p00_050', T=4290.0000, F=37.9, /
&RAMP ID='CONE_45p00_050', T=4305.0000, F=38.2, /
&RAMP ID='CONE_45p00_050', T=4320.0000, F=38.9, /
&RAMP ID='CONE_45p00_050', T=4335.0000, F=39.2, /
&RAMP ID='CONE_45p00_050', T=4350.0000, F=39.5, /
&RAMP ID='CONE_45p00_050', T=4365.0000, F=40.2, /
&RAMP ID='CONE_45p00_050', T=4380.0000, F=39.3, /
&RAMP ID='CONE_45p00_050', T=4395.0000, F=40.2, /
&RAMP ID='CONE_45p00_050', T=4410.0000, F=40.7, /
&RAMP ID='CONE_45p00_050', T=4425.0000, F=41.2, /
&RAMP ID='CONE_45p00_050', T=4440.0000, F=41.9, /
&RAMP ID='CONE_45p00_050', T=4455.0000, F=41.9, /
&RAMP ID='CONE_45p00_050', T=4470.0000, F=42.2, /
&RAMP ID='CONE_45p00_050', T=4485.0000, F=42.8, /
&RAMP ID='CONE_45p00_050', T=4500.0000, F=43.4, /
&RAMP ID='CONE_45p00_050', T=4515.0000, F=43.6, /
&RAMP ID='CONE_45p00_050', T=4530.0000, F=43.7, /
&RAMP ID='CONE_45p00_050', T=4545.0000, F=44.3, /
&RAMP ID='CONE_45p00_050', T=4560.0000, F=45.3, /
&RAMP ID='CONE_45p00_050', T=4575.0000, F=45.2, /
&RAMP ID='CONE_45p00_050', T=4590.0000, F=45.8, /
&RAMP ID='CONE_45p00_050', T=4605.0000, F=45.6, /
&RAMP ID='CONE_45p00_050', T=4620.0000, F=46.0, /
&RAMP ID='CONE_45p00_050', T=4635.0000, F=46.5, /
&RAMP ID='CONE_45p00_050', T=4650.0000, F=47.0, /
&RAMP ID='CONE_45p00_050', T=4665.0000, F=47.0, /
&RAMP ID='CONE_45p00_050', T=4680.0000, F=48.3, /
&RAMP ID='CONE_45p00_050', T=4695.0000, F=47.6, /
&RAMP ID='CONE_45p00_050', T=4710.0000, F=47.7, /
&RAMP ID='CONE_45p00_050', T=4725.0000, F=48.0, /
&RAMP ID='CONE_45p00_050', T=4740.0000, F=48.5, /
&RAMP ID='CONE_45p00_050', T=4755.0000, F=49.2, /
&RAMP ID='CONE_45p00_050', T=4770.0000, F=48.9, /
&RAMP ID='CONE_45p00_050', T=4785.0000, F=49.2, /
&RAMP ID='CONE_45p00_050', T=4800.0000, F=49.7, /
&RAMP ID='CONE_45p00_050', T=4815.0000, F=50.1, /
&RAMP ID='CONE_45p00_050', T=4830.0000, F=50.1, /
&RAMP ID='CONE_45p00_050', T=4845.0000, F=50.2, /
&RAMP ID='CONE_45p00_050', T=4860.0000, F=50.3, /
&RAMP ID='CONE_45p00_050', T=4875.0000, F=51.0, /
&RAMP ID='CONE_45p00_050', T=4890.0000, F=51.1, /
&RAMP ID='CONE_45p00_050', T=4905.0000, F=51.2, /
&RAMP ID='CONE_45p00_050', T=4920.0000, F=52.0, /
&RAMP ID='CONE_45p00_050', T=4935.0000, F=52.3, /
&RAMP ID='CONE_45p00_050', T=4950.0000, F=52.3, /
&RAMP ID='CONE_45p00_050', T=4965.0000, F=52.6, /
&RAMP ID='CONE_45p00_050', T=4980.0000, F=52.9, /
&RAMP ID='CONE_45p00_050', T=4995.0000, F=52.9, /
&RAMP ID='CONE_45p00_050', T=5010.0000, F=53.0, /
&RAMP ID='CONE_45p00_050', T=5025.0000, F=53.1, /
&RAMP ID='CONE_45p00_050', T=5040.0000, F=53.3, /
&RAMP ID='CONE_45p00_050', T=5055.0000, F=52.8, /
&RAMP ID='CONE_45p00_050', T=5070.0000, F=52.5, /
&RAMP ID='CONE_45p00_050', T=5085.0000, F=53.5, /
&RAMP ID='CONE_45p00_050', T=5100.0000, F=53.3, /
&RAMP ID='CONE_45p00_050', T=5115.0000, F=53.4, /
&RAMP ID='CONE_45p00_050', T=5130.0000, F=53.6, /
&RAMP ID='CONE_45p00_050', T=5145.0000, F=53.8, /
&RAMP ID='CONE_45p00_050', T=5160.0000, F=53.5, /
&RAMP ID='CONE_45p00_050', T=5175.0000, F=53.6, /
&RAMP ID='CONE_45p00_050', T=5190.0000, F=53.5, /
&RAMP ID='CONE_45p00_050', T=5205.0000, F=54.1, /
&RAMP ID='CONE_45p00_050', T=5220.0000, F=53.9, /
&RAMP ID='CONE_45p00_050', T=5235.0000, F=54.1, /
&RAMP ID='CONE_45p00_050', T=5250.0000, F=54.2, /
&RAMP ID='CONE_45p00_050', T=5265.0000, F=54.6, /
&RAMP ID='CONE_45p00_050', T=5280.0000, F=54.6, /
&RAMP ID='CONE_45p00_050', T=5295.0000, F=55.3, /
&RAMP ID='CONE_45p00_050', T=5310.0000, F=55.0, /
&RAMP ID='CONE_45p00_050', T=5325.0000, F=55.5, /
&RAMP ID='CONE_45p00_050', T=5340.0000, F=56.1, /
&RAMP ID='CONE_45p00_050', T=5355.0000, F=56.1, /
&RAMP ID='CONE_45p00_050', T=5370.0000, F=56.4, /
&RAMP ID='CONE_45p00_050', T=5385.0000, F=56.8, /
&RAMP ID='CONE_45p00_050', T=5400.0000, F=56.4, /
&RAMP ID='CONE_45p00_050', T=5415.0000, F=57.2, /
&RAMP ID='CONE_45p00_050', T=5430.0000, F=57.6, /
&RAMP ID='CONE_45p00_050', T=5445.0000, F=57.8, /
&RAMP ID='CONE_45p00_050', T=5460.0000, F=58.4, /
&RAMP ID='CONE_45p00_050', T=5475.0000, F=58.4, /
&RAMP ID='CONE_45p00_050', T=5490.0000, F=58.5, /
&RAMP ID='CONE_45p00_050', T=5505.0000, F=58.6, /
&RAMP ID='CONE_45p00_050', T=5520.0000, F=58.9, /
&RAMP ID='CONE_45p00_050', T=5535.0000, F=59.5, /
&RAMP ID='CONE_45p00_050', T=5550.0000, F=59.3, /
&RAMP ID='CONE_45p00_050', T=5565.0000, F=60.0, /
&RAMP ID='CONE_45p00_050', T=5580.0000, F=60.2, /
&RAMP ID='CONE_45p00_050', T=5595.0000, F=60.0, /
&RAMP ID='CONE_45p00_050', T=5610.0000, F=61.1, /
&RAMP ID='CONE_45p00_050', T=5625.0000, F=61.1, /
&RAMP ID='CONE_45p00_050', T=5640.0000, F=61.2, /
&RAMP ID='CONE_45p00_050', T=5655.0000, F=61.7, /
&RAMP ID='CONE_45p00_050', T=5670.0000, F=62.1, /
&RAMP ID='CONE_45p00_050', T=5685.0000, F=62.2, /
&RAMP ID='CONE_45p00_050', T=5700.0000, F=62.1, /
&RAMP ID='CONE_45p00_050', T=5715.0000, F=62.6, /
&RAMP ID='CONE_45p00_050', T=5730.0000, F=63.1, /
&RAMP ID='CONE_45p00_050', T=5745.0000, F=63.4, /
&RAMP ID='CONE_45p00_050', T=5760.0000, F=63.7, /
&RAMP ID='CONE_45p00_050', T=5775.0000, F=63.8, /
&RAMP ID='CONE_45p00_050', T=5790.0000, F=64.6, /
&RAMP ID='CONE_45p00_050', T=5805.0000, F=64.9, /
&RAMP ID='CONE_45p00_050', T=5820.0000, F=65.4, /
&RAMP ID='CONE_45p00_050', T=5835.0000, F=66.0, /
&RAMP ID='CONE_45p00_050', T=5850.0000, F=66.3, /
&RAMP ID='CONE_45p00_050', T=5865.0000, F=66.8, /
&RAMP ID='CONE_45p00_050', T=5880.0000, F=67.6, /
&RAMP ID='CONE_45p00_050', T=5895.0000, F=68.0, /
&RAMP ID='CONE_45p00_050', T=5910.0000, F=68.5, /
&RAMP ID='CONE_45p00_050', T=5925.0000, F=68.9, /
&RAMP ID='CONE_45p00_050', T=5940.0000, F=69.2, /
&RAMP ID='CONE_45p00_050', T=5955.0000, F=69.6, /
&RAMP ID='CONE_45p00_050', T=5970.0000, F=69.9, /
&RAMP ID='CONE_45p00_050', T=5985.0000, F=70.2, /
&RAMP ID='CONE_45p00_050', T=6000.0000, F=71.0, /
&RAMP ID='CONE_45p00_050', T=6015.0000, F=71.4, /
&RAMP ID='CONE_45p00_050', T=6030.0000, F=71.3, /
&RAMP ID='CONE_45p00_050', T=6045.0000, F=71.1, /
&RAMP ID='CONE_45p00_050', T=6060.0000, F=71.4, /
&RAMP ID='CONE_45p00_050', T=6075.0000, F=71.6, /
&RAMP ID='CONE_45p00_050', T=6090.0000, F=71.8, /
&RAMP ID='CONE_45p00_050', T=6105.0000, F=71.9, /
&RAMP ID='CONE_45p00_050', T=6120.0000, F=71.9, /
&RAMP ID='CONE_45p00_050', T=6135.0000, F=72.2, /
&RAMP ID='CONE_45p00_050', T=6150.0000, F=72.0, /
&RAMP ID='CONE_45p00_050', T=6165.0000, F=72.6, /
&RAMP ID='CONE_45p00_050', T=6180.0000, F=73.0, /
&RAMP ID='CONE_45p00_050', T=6195.0000, F=73.2, /
&RAMP ID='CONE_45p00_050', T=6210.0000, F=73.5, /
&RAMP ID='CONE_45p00_050', T=6225.0000, F=73.6, /
&RAMP ID='CONE_45p00_050', T=6240.0000, F=74.3, /
&RAMP ID='CONE_45p00_050', T=6255.0000, F=74.1, /
&RAMP ID='CONE_45p00_050', T=6270.0000, F=74.7, /
&RAMP ID='CONE_45p00_050', T=6285.0000, F=74.6, /
&RAMP ID='CONE_45p00_050', T=6300.0000, F=75.4, /
&RAMP ID='CONE_45p00_050', T=6315.0000, F=76.1, /
&RAMP ID='CONE_45p00_050', T=6330.0000, F=76.2, /
&RAMP ID='CONE_45p00_050', T=6345.0000, F=76.5, /
&RAMP ID='CONE_45p00_050', T=6360.0000, F=76.9, /
&RAMP ID='CONE_45p00_050', T=6375.0000, F=77.5, /
&RAMP ID='CONE_45p00_050', T=6390.0000, F=77.8, /
&RAMP ID='CONE_45p00_050', T=6405.0000, F=77.3, /
&RAMP ID='CONE_45p00_050', T=6420.0000, F=77.4, /
&RAMP ID='CONE_45p00_050', T=6435.0000, F=77.6, /
&RAMP ID='CONE_45p00_050', T=6450.0000, F=78.5, /
&RAMP ID='CONE_45p00_050', T=6465.0000, F=78.5, /
&RAMP ID='CONE_45p00_050', T=6480.0000, F=78.4, /
&RAMP ID='CONE_45p00_050', T=6495.0000, F=79.0, /
&RAMP ID='CONE_45p00_050', T=6510.0000, F=78.7, /
&RAMP ID='CONE_45p00_050', T=6525.0000, F=79.4, /
&RAMP ID='CONE_45p00_050', T=6540.0000, F=79.4, /
&RAMP ID='CONE_45p00_050', T=6555.0000, F=80.0, /
&RAMP ID='CONE_45p00_050', T=6570.0000, F=80.3, /
&RAMP ID='CONE_45p00_050', T=6585.0000, F=80.0, /
&RAMP ID='CONE_45p00_050', T=6600.0000, F=81.0, /
&RAMP ID='CONE_45p00_050', T=6615.0000, F=80.6, /
&RAMP ID='CONE_45p00_050', T=6630.0000, F=81.1, /
&RAMP ID='CONE_45p00_050', T=6645.0000, F=81.4, /
&RAMP ID='CONE_45p00_050', T=6660.0000, F=82.0, /
&RAMP ID='CONE_45p00_050', T=6675.0000, F=82.2, /
&RAMP ID='CONE_45p00_050', T=6690.0000, F=82.3, /
&RAMP ID='CONE_45p00_050', T=6705.0000, F=82.8, /
&RAMP ID='CONE_45p00_050', T=6720.0000, F=82.8, /
&RAMP ID='CONE_45p00_050', T=6735.0000, F=83.1, /
&RAMP ID='CONE_45p00_050', T=6750.0000, F=83.2, /
&RAMP ID='CONE_45p00_050', T=6765.0000, F=84.0, /
&RAMP ID='CONE_45p00_050', T=6780.0000, F=83.8, /
&RAMP ID='CONE_45p00_050', T=6795.0000, F=83.8, /
&RAMP ID='CONE_45p00_050', T=6810.0000, F=84.0, /
&RAMP ID='CONE_45p00_050', T=6825.0000, F=84.4, /
&RAMP ID='CONE_45p00_050', T=6840.0000, F=84.1, /
&RAMP ID='CONE_45p00_050', T=6855.0000, F=84.8, /
&RAMP ID='CONE_45p00_050', T=6870.0000, F=85.5, /
&RAMP ID='CONE_45p00_050', T=6885.0000, F=85.3, /
&RAMP ID='CONE_45p00_050', T=6900.0000, F=85.1, /
&RAMP ID='CONE_45p00_050', T=6915.0000, F=85.4, /
&RAMP ID='CONE_45p00_050', T=6930.0000, F=85.3, /
&RAMP ID='CONE_45p00_050', T=6945.0000, F=85.3, /
&RAMP ID='CONE_45p00_050', T=6960.0000, F=85.3, /
&RAMP ID='CONE_45p00_050', T=6975.0000, F=86.0, /
&RAMP ID='CONE_45p00_050', T=6990.0000, F=86.3, /
&RAMP ID='CONE_45p00_050', T=7005.0000, F=86.0, /
&RAMP ID='CONE_45p00_050', T=7020.0000, F=86.0, /
&RAMP ID='CONE_45p00_050', T=7035.0000, F=86.1, /
&RAMP ID='CONE_45p00_050', T=7050.0000, F=86.5, /
&RAMP ID='CONE_45p00_050', T=7065.0000, F=86.0, /
&RAMP ID='CONE_45p00_050', T=7080.0000, F=86.1, /
&RAMP ID='CONE_45p00_050', T=7095.0000, F=85.9, /
&RAMP ID='CONE_45p00_050', T=7110.0000, F=86.7, /
&RAMP ID='CONE_45p00_050', T=7111.0000, F=0.0, /
&RAMP ID='CONE_45p00_075', T=0.0000, F=3.2, /
&RAMP ID='CONE_45p00_075', T=15.0000, F=119.6, /
&RAMP ID='CONE_45p00_075', T=30.0000, F=144.1, /
&RAMP ID='CONE_45p00_075', T=45.0000, F=147.8, /
&RAMP ID='CONE_45p00_075', T=60.0000, F=143.3, /
&RAMP ID='CONE_45p00_075', T=75.0000, F=133.4, /
&RAMP ID='CONE_45p00_075', T=90.0000, F=119.6, /
&RAMP ID='CONE_45p00_075', T=105.0000, F=109.7, /
&RAMP ID='CONE_45p00_075', T=120.0000, F=101.2, /
&RAMP ID='CONE_45p00_075', T=135.0000, F=94.8, /
&RAMP ID='CONE_45p00_075', T=150.0000, F=89.9, /
&RAMP ID='CONE_45p00_075', T=165.0000, F=86.0, /
&RAMP ID='CONE_45p00_075', T=180.0000, F=82.6, /
&RAMP ID='CONE_45p00_075', T=195.0000, F=79.6, /
&RAMP ID='CONE_45p00_075', T=210.0000, F=77.0, /
&RAMP ID='CONE_45p00_075', T=225.0000, F=73.9, /
&RAMP ID='CONE_45p00_075', T=240.0000, F=71.3, /
&RAMP ID='CONE_45p00_075', T=255.0000, F=69.2, /
&RAMP ID='CONE_45p00_075', T=270.0000, F=66.5, /
&RAMP ID='CONE_45p00_075', T=285.0000, F=63.0, /
&RAMP ID='CONE_45p00_075', T=300.0000, F=60.3, /
&RAMP ID='CONE_45p00_075', T=315.0000, F=57.6, /
&RAMP ID='CONE_45p00_075', T=330.0000, F=55.1, /
&RAMP ID='CONE_45p00_075', T=345.0000, F=53.0, /
&RAMP ID='CONE_45p00_075', T=360.0000, F=50.5, /
&RAMP ID='CONE_45p00_075', T=375.0000, F=48.7, /
&RAMP ID='CONE_45p00_075', T=390.0000, F=46.9, /
&RAMP ID='CONE_45p00_075', T=405.0000, F=45.3, /
&RAMP ID='CONE_45p00_075', T=420.0000, F=44.1, /
&RAMP ID='CONE_45p00_075', T=435.0000, F=42.4, /
&RAMP ID='CONE_45p00_075', T=450.0000, F=41.5, /
&RAMP ID='CONE_45p00_075', T=465.0000, F=40.1, /
&RAMP ID='CONE_45p00_075', T=480.0000, F=38.7, /
&RAMP ID='CONE_45p00_075', T=495.0000, F=37.9, /
&RAMP ID='CONE_45p00_075', T=510.0000, F=36.7, /
&RAMP ID='CONE_45p00_075', T=525.0000, F=36.2, /
&RAMP ID='CONE_45p00_075', T=540.0000, F=34.9, /
&RAMP ID='CONE_45p00_075', T=555.0000, F=34.8, /
&RAMP ID='CONE_45p00_075', T=570.0000, F=34.0, /
&RAMP ID='CONE_45p00_075', T=585.0000, F=33.0, /
&RAMP ID='CONE_45p00_075', T=600.0000, F=31.7, /
&RAMP ID='CONE_45p00_075', T=615.0000, F=31.3, /
&RAMP ID='CONE_45p00_075', T=630.0000, F=30.8, /
&RAMP ID='CONE_45p00_075', T=645.0000, F=29.6, /
&RAMP ID='CONE_45p00_075', T=660.0000, F=29.3, /
&RAMP ID='CONE_45p00_075', T=675.0000, F=28.6, /
&RAMP ID='CONE_45p00_075', T=690.0000, F=27.6, /
&RAMP ID='CONE_45p00_075', T=705.0000, F=27.0, /
&RAMP ID='CONE_45p00_075', T=720.0000, F=26.3, /
&RAMP ID='CONE_45p00_075', T=735.0000, F=26.0, /
&RAMP ID='CONE_45p00_075', T=750.0000, F=25.3, /
&RAMP ID='CONE_45p00_075', T=765.0000, F=24.8, /
&RAMP ID='CONE_45p00_075', T=780.0000, F=24.7, /
&RAMP ID='CONE_45p00_075', T=795.0000, F=24.0, /
&RAMP ID='CONE_45p00_075', T=810.0000, F=23.4, /
&RAMP ID='CONE_45p00_075', T=825.0000, F=22.8, /
&RAMP ID='CONE_45p00_075', T=840.0000, F=22.4, /
&RAMP ID='CONE_45p00_075', T=855.0000, F=21.9, /
&RAMP ID='CONE_45p00_075', T=870.0000, F=21.7, /
&RAMP ID='CONE_45p00_075', T=885.0000, F=21.0, /
&RAMP ID='CONE_45p00_075', T=900.0000, F=21.1, /
&RAMP ID='CONE_45p00_075', T=915.0000, F=20.5, /
&RAMP ID='CONE_45p00_075', T=930.0000, F=20.1, /
&RAMP ID='CONE_45p00_075', T=945.0000, F=20.1, /
&RAMP ID='CONE_45p00_075', T=960.0000, F=19.6, /
&RAMP ID='CONE_45p00_075', T=975.0000, F=19.3, /
&RAMP ID='CONE_45p00_075', T=990.0000, F=19.1, /
&RAMP ID='CONE_45p00_075', T=1005.0000, F=19.3, /
&RAMP ID='CONE_45p00_075', T=1020.0000, F=19.5, /
&RAMP ID='CONE_45p00_075', T=1035.0000, F=20.2, /
&RAMP ID='CONE_45p00_075', T=1050.0000, F=20.3, /
&RAMP ID='CONE_45p00_075', T=1065.0000, F=20.8, /
&RAMP ID='CONE_45p00_075', T=1080.0000, F=21.7, /
&RAMP ID='CONE_45p00_075', T=1095.0000, F=22.2, /
&RAMP ID='CONE_45p00_075', T=1110.0000, F=22.9, /
&RAMP ID='CONE_45p00_075', T=1125.0000, F=24.0, /
&RAMP ID='CONE_45p00_075', T=1140.0000, F=25.3, /
&RAMP ID='CONE_45p00_075', T=1155.0000, F=26.4, /
&RAMP ID='CONE_45p00_075', T=1170.0000, F=27.5, /
&RAMP ID='CONE_45p00_075', T=1185.0000, F=28.3, /
&RAMP ID='CONE_45p00_075', T=1200.0000, F=29.1, /
&RAMP ID='CONE_45p00_075', T=1215.0000, F=29.6, /
&RAMP ID='CONE_45p00_075', T=1230.0000, F=29.8, /
&RAMP ID='CONE_45p00_075', T=1245.0000, F=31.0, /
&RAMP ID='CONE_45p00_075', T=1260.0000, F=31.3, /
&RAMP ID='CONE_45p00_075', T=1275.0000, F=32.1, /
&RAMP ID='CONE_45p00_075', T=1290.0000, F=32.6, /
&RAMP ID='CONE_45p00_075', T=1305.0000, F=33.4, /
&RAMP ID='CONE_45p00_075', T=1320.0000, F=33.9, /
&RAMP ID='CONE_45p00_075', T=1335.0000, F=34.4, /
&RAMP ID='CONE_45p00_075', T=1350.0000, F=35.1, /
&RAMP ID='CONE_45p00_075', T=1365.0000, F=34.9, /
&RAMP ID='CONE_45p00_075', T=1380.0000, F=35.1, /
&RAMP ID='CONE_45p00_075', T=1395.0000, F=35.9, /
&RAMP ID='CONE_45p00_075', T=1410.0000, F=36.7, /
&RAMP ID='CONE_45p00_075', T=1425.0000, F=37.4, /
&RAMP ID='CONE_45p00_075', T=1440.0000, F=38.2, /
&RAMP ID='CONE_45p00_075', T=1455.0000, F=39.0, /
&RAMP ID='CONE_45p00_075', T=1470.0000, F=40.2, /
&RAMP ID='CONE_45p00_075', T=1485.0000, F=41.5, /
&RAMP ID='CONE_45p00_075', T=1500.0000, F=42.6, /
&RAMP ID='CONE_45p00_075', T=1515.0000, F=43.4, /
&RAMP ID='CONE_45p00_075', T=1530.0000, F=44.2, /
&RAMP ID='CONE_45p00_075', T=1545.0000, F=44.6, /
&RAMP ID='CONE_45p00_075', T=1560.0000, F=45.5, /
&RAMP ID='CONE_45p00_075', T=1575.0000, F=45.8, /
&RAMP ID='CONE_45p00_075', T=1590.0000, F=46.3, /
&RAMP ID='CONE_45p00_075', T=1605.0000, F=46.6, /
&RAMP ID='CONE_45p00_075', T=1620.0000, F=46.3, /
&RAMP ID='CONE_45p00_075', T=1635.0000, F=46.5, /
&RAMP ID='CONE_45p00_075', T=1650.0000, F=46.4, /
&RAMP ID='CONE_45p00_075', T=1665.0000, F=47.1, /
&RAMP ID='CONE_45p00_075', T=1680.0000, F=47.4, /
&RAMP ID='CONE_45p00_075', T=1695.0000, F=47.6, /
&RAMP ID='CONE_45p00_075', T=1710.0000, F=47.9, /
&RAMP ID='CONE_45p00_075', T=1725.0000, F=48.4, /
&RAMP ID='CONE_45p00_075', T=1740.0000, F=48.2, /
&RAMP ID='CONE_45p00_075', T=1755.0000, F=49.7, /
&RAMP ID='CONE_45p00_075', T=1770.0000, F=50.5, /
&RAMP ID='CONE_45p00_075', T=1785.0000, F=50.6, /
&RAMP ID='CONE_45p00_075', T=1800.0000, F=50.4, /
&RAMP ID='CONE_45p00_075', T=1815.0000, F=50.9, /
&RAMP ID='CONE_45p00_075', T=1830.0000, F=51.2, /
&RAMP ID='CONE_45p00_075', T=1845.0000, F=50.8, /
&RAMP ID='CONE_45p00_075', T=1860.0000, F=49.9, /
&RAMP ID='CONE_45p00_075', T=1875.0000, F=49.6, /
&RAMP ID='CONE_45p00_075', T=1890.0000, F=49.8, /
&RAMP ID='CONE_45p00_075', T=1905.0000, F=49.8, /
&RAMP ID='CONE_45p00_075', T=1920.0000, F=50.1, /
&RAMP ID='CONE_45p00_075', T=1935.0000, F=49.4, /
&RAMP ID='CONE_45p00_075', T=1950.0000, F=48.9, /
&RAMP ID='CONE_45p00_075', T=1965.0000, F=48.4, /
&RAMP ID='CONE_45p00_075', T=1980.0000, F=48.2, /
&RAMP ID='CONE_45p00_075', T=1995.0000, F=48.4, /
&RAMP ID='CONE_45p00_075', T=2010.0000, F=48.4, /
&RAMP ID='CONE_45p00_075', T=2025.0000, F=48.2, /
&RAMP ID='CONE_45p00_075', T=2040.0000, F=48.3, /
&RAMP ID='CONE_45p00_075', T=2055.0000, F=47.9, /
&RAMP ID='CONE_45p00_075', T=2070.0000, F=47.5, /
&RAMP ID='CONE_45p00_075', T=2085.0000, F=47.9, /
&RAMP ID='CONE_45p00_075', T=2100.0000, F=47.8, /
&RAMP ID='CONE_45p00_075', T=2115.0000, F=48.2, /
&RAMP ID='CONE_45p00_075', T=2130.0000, F=47.6, /
&RAMP ID='CONE_45p00_075', T=2145.0000, F=47.7, /
&RAMP ID='CONE_45p00_075', T=2160.0000, F=47.4, /
&RAMP ID='CONE_45p00_075', T=2175.0000, F=47.4, /
&RAMP ID='CONE_45p00_075', T=2190.0000, F=47.4, /
&RAMP ID='CONE_45p00_075', T=2205.0000, F=46.8, /
&RAMP ID='CONE_45p00_075', T=2220.0000, F=46.8, /
&RAMP ID='CONE_45p00_075', T=2235.0000, F=46.2, /
&RAMP ID='CONE_45p00_075', T=2250.0000, F=45.7, /
&RAMP ID='CONE_45p00_075', T=2265.0000, F=45.7, /
&RAMP ID='CONE_45p00_075', T=2280.0000, F=46.1, /
&RAMP ID='CONE_45p00_075', T=2295.0000, F=46.0, /
&RAMP ID='CONE_45p00_075', T=2310.0000, F=45.9, /
&RAMP ID='CONE_45p00_075', T=2325.0000, F=46.6, /
&RAMP ID='CONE_45p00_075', T=2340.0000, F=46.7, /
&RAMP ID='CONE_45p00_075', T=2355.0000, F=46.2, /
&RAMP ID='CONE_45p00_075', T=2370.0000, F=47.4, /
&RAMP ID='CONE_45p00_075', T=2385.0000, F=47.2, /
&RAMP ID='CONE_45p00_075', T=2400.0000, F=47.0, /
&RAMP ID='CONE_45p00_075', T=2415.0000, F=46.9, /
&RAMP ID='CONE_45p00_075', T=2430.0000, F=47.0, /
&RAMP ID='CONE_45p00_075', T=2445.0000, F=47.2, /
&RAMP ID='CONE_45p00_075', T=2460.0000, F=48.2, /
&RAMP ID='CONE_45p00_075', T=2475.0000, F=48.5, /
&RAMP ID='CONE_45p00_075', T=2490.0000, F=48.7, /
&RAMP ID='CONE_45p00_075', T=2505.0000, F=49.0, /
&RAMP ID='CONE_45p00_075', T=2520.0000, F=48.9, /
&RAMP ID='CONE_45p00_075', T=2535.0000, F=49.6, /
&RAMP ID='CONE_45p00_075', T=2550.0000, F=49.8, /
&RAMP ID='CONE_45p00_075', T=2565.0000, F=50.2, /
&RAMP ID='CONE_45p00_075', T=2580.0000, F=50.6, /
&RAMP ID='CONE_45p00_075', T=2595.0000, F=51.0, /
&RAMP ID='CONE_45p00_075', T=2610.0000, F=51.2, /
&RAMP ID='CONE_45p00_075', T=2625.0000, F=51.1, /
&RAMP ID='CONE_45p00_075', T=2640.0000, F=51.7, /
&RAMP ID='CONE_45p00_075', T=2655.0000, F=52.0, /
&RAMP ID='CONE_45p00_075', T=2670.0000, F=52.4, /
&RAMP ID='CONE_45p00_075', T=2685.0000, F=52.0, /
&RAMP ID='CONE_45p00_075', T=2700.0000, F=51.9, /
&RAMP ID='CONE_45p00_075', T=2715.0000, F=51.8, /
&RAMP ID='CONE_45p00_075', T=2730.0000, F=50.8, /
&RAMP ID='CONE_45p00_075', T=2745.0000, F=51.3, /
&RAMP ID='CONE_45p00_075', T=2760.0000, F=51.9, /
&RAMP ID='CONE_45p00_075', T=2775.0000, F=51.7, /
&RAMP ID='CONE_45p00_075', T=2790.0000, F=51.3, /
&RAMP ID='CONE_45p00_075', T=2805.0000, F=51.8, /
&RAMP ID='CONE_45p00_075', T=2820.0000, F=52.5, /
&RAMP ID='CONE_45p00_075', T=2835.0000, F=52.4, /
&RAMP ID='CONE_45p00_075', T=2850.0000, F=53.7, /
&RAMP ID='CONE_45p00_075', T=2865.0000, F=53.0, /
&RAMP ID='CONE_45p00_075', T=2880.0000, F=53.6, /
&RAMP ID='CONE_45p00_075', T=2895.0000, F=53.7, /
&RAMP ID='CONE_45p00_075', T=2910.0000, F=54.8, /
&RAMP ID='CONE_45p00_075', T=2925.0000, F=55.4, /
&RAMP ID='CONE_45p00_075', T=2940.0000, F=56.0, /
&RAMP ID='CONE_45p00_075', T=2955.0000, F=57.2, /
&RAMP ID='CONE_45p00_075', T=2970.0000, F=58.1, /
&RAMP ID='CONE_45p00_075', T=2985.0000, F=59.0, /
&RAMP ID='CONE_45p00_075', T=3000.0000, F=59.7, /
&RAMP ID='CONE_45p00_075', T=3015.0000, F=61.2, /
&RAMP ID='CONE_45p00_075', T=3030.0000, F=63.0, /
&RAMP ID='CONE_45p00_075', T=3045.0000, F=64.4, /
&RAMP ID='CONE_45p00_075', T=3060.0000, F=65.5, /
&RAMP ID='CONE_45p00_075', T=3075.0000, F=66.5, /
&RAMP ID='CONE_45p00_075', T=3090.0000, F=67.8, /
&RAMP ID='CONE_45p00_075', T=3105.0000, F=69.0, /
&RAMP ID='CONE_45p00_075', T=3120.0000, F=71.6, /
&RAMP ID='CONE_45p00_075', T=3135.0000, F=72.8, /
&RAMP ID='CONE_45p00_075', T=3150.0000, F=74.0, /
&RAMP ID='CONE_45p00_075', T=3165.0000, F=76.2, /
&RAMP ID='CONE_45p00_075', T=3180.0000, F=78.2, /
&RAMP ID='CONE_45p00_075', T=3195.0000, F=79.2, /
&RAMP ID='CONE_45p00_075', T=3210.0000, F=80.0, /
&RAMP ID='CONE_45p00_075', T=3225.0000, F=79.6, /
&RAMP ID='CONE_45p00_075', T=3240.0000, F=79.3, /
&RAMP ID='CONE_45p00_075', T=3255.0000, F=80.8, /
&RAMP ID='CONE_45p00_075', T=3270.0000, F=81.1, /
&RAMP ID='CONE_45p00_075', T=3285.0000, F=80.7, /
&RAMP ID='CONE_45p00_075', T=3300.0000, F=80.3, /
&RAMP ID='CONE_45p00_075', T=3315.0000, F=81.5, /
&RAMP ID='CONE_45p00_075', T=3330.0000, F=82.6, /
&RAMP ID='CONE_45p00_075', T=3345.0000, F=82.7, /
&RAMP ID='CONE_45p00_075', T=3360.0000, F=84.2, /
&RAMP ID='CONE_45p00_075', T=3375.0000, F=85.2, /
&RAMP ID='CONE_45p00_075', T=3390.0000, F=86.3, /
&RAMP ID='CONE_45p00_075', T=3405.0000, F=88.1, /
&RAMP ID='CONE_45p00_075', T=3420.0000, F=88.8, /
&RAMP ID='CONE_45p00_075', T=3435.0000, F=88.1, /
&RAMP ID='CONE_45p00_075', T=3450.0000, F=89.8, /
&RAMP ID='CONE_45p00_075', T=3465.0000, F=89.4, /
&RAMP ID='CONE_45p00_075', T=3480.0000, F=89.5, /
&RAMP ID='CONE_45p00_075', T=3495.0000, F=89.8, /
&RAMP ID='CONE_45p00_075', T=3510.0000, F=90.2, /
&RAMP ID='CONE_45p00_075', T=3525.0000, F=90.7, /
&RAMP ID='CONE_45p00_075', T=3540.0000, F=90.3, /
&RAMP ID='CONE_45p00_075', T=3555.0000, F=91.7, /
&RAMP ID='CONE_45p00_075', T=3570.0000, F=93.0, /
&RAMP ID='CONE_45p00_075', T=3585.0000, F=93.5, /
&RAMP ID='CONE_45p00_075', T=3600.0000, F=95.6, /
&RAMP ID='CONE_45p00_075', T=3615.0000, F=95.4, /
&RAMP ID='CONE_45p00_075', T=3630.0000, F=97.5, /
&RAMP ID='CONE_45p00_075', T=3645.0000, F=99.2, /
&RAMP ID='CONE_45p00_075', T=3660.0000, F=100.6, /
&RAMP ID='CONE_45p00_075', T=3675.0000, F=101.4, /
&RAMP ID='CONE_45p00_075', T=3690.0000, F=102.6, /
&RAMP ID='CONE_45p00_075', T=3705.0000, F=103.8, /
&RAMP ID='CONE_45p00_075', T=3720.0000, F=104.0, /
&RAMP ID='CONE_45p00_075', T=3735.0000, F=104.3, /
&RAMP ID='CONE_45p00_075', T=3750.0000, F=105.3, /
&RAMP ID='CONE_45p00_075', T=3765.0000, F=106.2, /
&RAMP ID='CONE_45p00_075', T=3780.0000, F=108.0, /
&RAMP ID='CONE_45p00_075', T=3795.0000, F=109.4, /
&RAMP ID='CONE_45p00_075', T=3810.0000, F=112.2, /
&RAMP ID='CONE_45p00_075', T=3825.0000, F=113.1, /
&RAMP ID='CONE_45p00_075', T=3840.0000, F=115.7, /
&RAMP ID='CONE_45p00_075', T=3855.0000, F=116.2, /
&RAMP ID='CONE_45p00_075', T=3870.0000, F=116.7, /
&RAMP ID='CONE_45p00_075', T=3885.0000, F=118.2, /
&RAMP ID='CONE_45p00_075', T=3900.0000, F=122.8, /
&RAMP ID='CONE_45p00_075', T=3915.0000, F=121.5, /
&RAMP ID='CONE_45p00_075', T=3930.0000, F=122.9, /
&RAMP ID='CONE_45p00_075', T=3945.0000, F=125.2, /
&RAMP ID='CONE_45p00_075', T=3960.0000, F=126.6, /
&RAMP ID='CONE_45p00_075', T=3975.0000, F=129.7, /
&RAMP ID='CONE_45p00_075', T=3990.0000, F=130.1, /
&RAMP ID='CONE_45p00_075', T=4005.0000, F=131.6, /
&RAMP ID='CONE_45p00_075', T=4020.0000, F=132.3, /
&RAMP ID='CONE_45p00_075', T=4035.0000, F=133.4, /
&RAMP ID='CONE_45p00_075', T=4050.0000, F=133.9, /
&RAMP ID='CONE_45p00_075', T=4065.0000, F=133.6, /
&RAMP ID='CONE_45p00_075', T=4080.0000, F=133.6, /
&RAMP ID='CONE_45p00_075', T=4095.0000, F=133.0, /
&RAMP ID='CONE_45p00_075', T=4110.0000, F=132.5, /
&RAMP ID='CONE_45p00_075', T=4125.0000, F=132.2, /
&RAMP ID='CONE_45p00_075', T=4140.0000, F=131.3, /
&RAMP ID='CONE_45p00_075', T=4155.0000, F=132.7, /
&RAMP ID='CONE_45p00_075', T=4170.0000, F=131.2, /
&RAMP ID='CONE_45p00_075', T=4185.0000, F=131.3, /
&RAMP ID='CONE_45p00_075', T=4200.0000, F=131.2, /
&RAMP ID='CONE_45p00_075', T=4215.0000, F=130.6, /
&RAMP ID='CONE_45p00_075', T=4230.0000, F=130.6, /
&RAMP ID='CONE_45p00_075', T=4245.0000, F=129.8, /
&RAMP ID='CONE_45p00_075', T=4260.0000, F=129.0, /
&RAMP ID='CONE_45p00_075', T=4275.0000, F=128.4, /
&RAMP ID='CONE_45p00_075', T=4290.0000, F=130.0, /
&RAMP ID='CONE_45p00_075', T=4305.0000, F=130.2, /
&RAMP ID='CONE_45p00_075', T=4320.0000, F=131.0, /
&RAMP ID='CONE_45p00_075', T=4335.0000, F=129.6, /
&RAMP ID='CONE_45p00_075', T=4350.0000, F=129.8, /
&RAMP ID='CONE_45p00_075', T=4365.0000, F=129.4, /
&RAMP ID='CONE_45p00_075', T=4380.0000, F=129.3, /
&RAMP ID='CONE_45p00_075', T=4395.0000, F=127.8, /
&RAMP ID='CONE_45p00_075', T=4410.0000, F=127.2, /
&RAMP ID='CONE_45p00_075', T=4425.0000, F=127.8, /
&RAMP ID='CONE_45p00_075', T=4440.0000, F=127.6, /
&RAMP ID='CONE_45p00_075', T=4455.0000, F=127.7, /
&RAMP ID='CONE_45p00_075', T=4470.0000, F=128.4, /
&RAMP ID='CONE_45p00_075', T=4485.0000, F=128.0, /
&RAMP ID='CONE_45p00_075', T=4500.0000, F=127.5, /
&RAMP ID='CONE_45p00_075', T=4515.0000, F=126.5, /
&RAMP ID='CONE_45p00_075', T=4530.0000, F=126.9, /
&RAMP ID='CONE_45p00_075', T=4545.0000, F=126.6, /
&RAMP ID='CONE_45p00_075', T=4560.0000, F=125.9, /
&RAMP ID='CONE_45p00_075', T=4575.0000, F=125.0, /
&RAMP ID='CONE_45p00_075', T=4590.0000, F=125.2, /
&RAMP ID='CONE_45p00_075', T=4605.0000, F=124.6, /
&RAMP ID='CONE_45p00_075', T=4620.0000, F=124.4, /
&RAMP ID='CONE_45p00_075', T=4635.0000, F=123.0, /
&RAMP ID='CONE_45p00_075', T=4650.0000, F=121.8, /
&RAMP ID='CONE_45p00_075', T=4665.0000, F=121.9, /
&RAMP ID='CONE_45p00_075', T=4680.0000, F=122.5, /
&RAMP ID='CONE_45p00_075', T=4695.0000, F=120.5, /
&RAMP ID='CONE_45p00_075', T=4710.0000, F=121.1, /
&RAMP ID='CONE_45p00_075', T=4725.0000, F=120.3, /
&RAMP ID='CONE_45p00_075', T=4740.0000, F=120.3, /
&RAMP ID='CONE_45p00_075', T=4755.0000, F=120.9, /
&RAMP ID='CONE_45p00_075', T=4770.0000, F=119.6, /
&RAMP ID='CONE_45p00_075', T=4785.0000, F=119.8, /
&RAMP ID='CONE_45p00_075', T=4800.0000, F=119.7, /
&RAMP ID='CONE_45p00_075', T=4815.0000, F=118.8, /
&RAMP ID='CONE_45p00_075', T=4830.0000, F=118.6, /
&RAMP ID='CONE_45p00_075', T=4845.0000, F=118.1, /
&RAMP ID='CONE_45p00_075', T=4860.0000, F=118.2, /
&RAMP ID='CONE_45p00_075', T=4875.0000, F=117.8, /
&RAMP ID='CONE_45p00_075', T=4890.0000, F=117.9, /
&RAMP ID='CONE_45p00_075', T=4905.0000, F=116.8, /
&RAMP ID='CONE_45p00_075', T=4920.0000, F=116.0, /
&RAMP ID='CONE_45p00_075', T=4935.0000, F=115.4, /
&RAMP ID='CONE_45p00_075', T=4950.0000, F=114.6, /
&RAMP ID='CONE_45p00_075', T=4965.0000, F=114.6, /
&RAMP ID='CONE_45p00_075', T=4980.0000, F=113.4, /
&RAMP ID='CONE_45p00_075', T=4995.0000, F=113.2, /
&RAMP ID='CONE_45p00_075', T=5010.0000, F=112.5, /
&RAMP ID='CONE_45p00_075', T=5025.0000, F=112.8, /
&RAMP ID='CONE_45p00_075', T=5040.0000, F=112.0, /
&RAMP ID='CONE_45p00_075', T=5055.0000, F=110.7, /
&RAMP ID='CONE_45p00_075', T=5070.0000, F=110.7, /
&RAMP ID='CONE_45p00_075', T=5085.0000, F=109.6, /
&RAMP ID='CONE_45p00_075', T=5100.0000, F=109.1, /
&RAMP ID='CONE_45p00_075', T=5115.0000, F=108.2, /
&RAMP ID='CONE_45p00_075', T=5130.0000, F=107.6, /
&RAMP ID='CONE_45p00_075', T=5145.0000, F=107.3, /
&RAMP ID='CONE_45p00_075', T=5160.0000, F=107.0, /
&RAMP ID='CONE_45p00_075', T=5175.0000, F=106.0, /
&RAMP ID='CONE_45p00_075', T=5190.0000, F=105.4, /
&RAMP ID='CONE_45p00_075', T=5205.0000, F=105.0, /
&RAMP ID='CONE_45p00_075', T=5220.0000, F=104.9, /
&RAMP ID='CONE_45p00_075', T=5235.0000, F=103.8, /
&RAMP ID='CONE_45p00_075', T=5250.0000, F=103.2, /
&RAMP ID='CONE_45p00_075', T=5265.0000, F=102.9, /
&RAMP ID='CONE_45p00_075', T=5280.0000, F=103.1, /
&RAMP ID='CONE_45p00_075', T=5295.0000, F=102.2, /
&RAMP ID='CONE_45p00_075', T=5310.0000, F=101.8, /
&RAMP ID='CONE_45p00_075', T=5325.0000, F=101.2, /
&RAMP ID='CONE_45p00_075', T=5340.0000, F=101.5, /
&RAMP ID='CONE_45p00_075', T=5355.0000, F=101.0, /
&RAMP ID='CONE_45p00_075', T=5370.0000, F=101.0, /
&RAMP ID='CONE_45p00_075', T=5385.0000, F=100.2, /
&RAMP ID='CONE_45p00_075', T=5400.0000, F=99.9, /
&RAMP ID='CONE_45p00_075', T=5415.0000, F=99.6, /
&RAMP ID='CONE_45p00_075', T=5430.0000, F=99.6, /
&RAMP ID='CONE_45p00_075', T=5445.0000, F=99.7, /
&RAMP ID='CONE_45p00_075', T=5460.0000, F=98.4, /
&RAMP ID='CONE_45p00_075', T=5475.0000, F=98.8, /
&RAMP ID='CONE_45p00_075', T=5490.0000, F=98.0, /
&RAMP ID='CONE_45p00_075', T=5505.0000, F=98.0, /
&RAMP ID='CONE_45p00_075', T=5520.0000, F=98.2, /
&RAMP ID='CONE_45p00_075', T=5535.0000, F=97.8, /
&RAMP ID='CONE_45p00_075', T=5550.0000, F=97.5, /
&RAMP ID='CONE_45p00_075', T=5565.0000, F=96.9, /
&RAMP ID='CONE_45p00_075', T=5580.0000, F=96.6, /
&RAMP ID='CONE_45p00_075', T=5595.0000, F=97.4, /
&RAMP ID='CONE_45p00_075', T=5610.0000, F=96.7, /
&RAMP ID='CONE_45p00_075', T=5625.0000, F=96.8, /
&RAMP ID='CONE_45p00_075', T=5640.0000, F=96.6, /
&RAMP ID='CONE_45p00_075', T=5655.0000, F=96.6, /
&RAMP ID='CONE_45p00_075', T=5670.0000, F=96.1, /
&RAMP ID='CONE_45p00_075', T=5685.0000, F=96.5, /
&RAMP ID='CONE_45p00_075', T=5700.0000, F=95.5, /
&RAMP ID='CONE_45p00_075', T=5715.0000, F=95.2, /
&RAMP ID='CONE_45p00_075', T=5730.0000, F=95.1, /
&RAMP ID='CONE_45p00_075', T=5745.0000, F=94.6, /
&RAMP ID='CONE_45p00_075', T=5760.0000, F=94.9, /
&RAMP ID='CONE_45p00_075', T=5775.0000, F=94.6, /
&RAMP ID='CONE_45p00_075', T=5790.0000, F=94.3, /
&RAMP ID='CONE_45p00_075', T=5805.0000, F=94.6, /
&RAMP ID='CONE_45p00_075', T=5820.0000, F=94.0, /
&RAMP ID='CONE_45p00_075', T=5835.0000, F=94.2, /
&RAMP ID='CONE_45p00_075', T=5850.0000, F=94.2, /
&RAMP ID='CONE_45p00_075', T=5865.0000, F=93.3, /
&RAMP ID='CONE_45p00_075', T=5880.0000, F=92.9, /
&RAMP ID='CONE_45p00_075', T=5895.0000, F=93.4, /
&RAMP ID='CONE_45p00_075', T=5910.0000, F=93.1, /
&RAMP ID='CONE_45p00_075', T=5925.0000, F=93.1, /
&RAMP ID='CONE_45p00_075', T=5940.0000, F=93.1, /
&RAMP ID='CONE_45p00_075', T=5955.0000, F=92.7, /
&RAMP ID='CONE_45p00_075', T=5970.0000, F=91.8, /
&RAMP ID='CONE_45p00_075', T=5985.0000, F=92.6, /
&RAMP ID='CONE_45p00_075', T=6000.0000, F=92.6, /
&RAMP ID='CONE_45p00_075', T=6015.0000, F=92.2, /
&RAMP ID='CONE_45p00_075', T=6030.0000, F=92.2, /
&RAMP ID='CONE_45p00_075', T=6045.0000, F=91.9, /
&RAMP ID='CONE_45p00_075', T=6060.0000, F=91.5, /
&RAMP ID='CONE_45p00_075', T=6075.0000, F=91.7, /
&RAMP ID='CONE_45p00_075', T=6090.0000, F=91.7, /
&RAMP ID='CONE_45p00_075', T=6105.0000, F=91.4, /
&RAMP ID='CONE_45p00_075', T=6120.0000, F=91.2, /
&RAMP ID='CONE_45p00_075', T=6135.0000, F=90.8, /
&RAMP ID='CONE_45p00_075', T=6150.0000, F=91.1, /
&RAMP ID='CONE_45p00_075', T=6165.0000, F=91.0, /
&RAMP ID='CONE_45p00_075', T=6180.0000, F=91.0, /
&RAMP ID='CONE_45p00_075', T=6195.0000, F=90.2, /
&RAMP ID='CONE_45p00_075', T=6210.0000, F=90.5, /
&RAMP ID='CONE_45p00_075', T=6225.0000, F=90.0, /
&RAMP ID='CONE_45p00_075', T=6240.0000, F=89.6, /
&RAMP ID='CONE_45p00_075', T=6255.0000, F=90.3, /
&RAMP ID='CONE_45p00_075', T=6270.0000, F=90.2, /
&RAMP ID='CONE_45p00_075', T=6285.0000, F=89.4, /
&RAMP ID='CONE_45p00_075', T=6300.0000, F=89.9, /
&RAMP ID='CONE_45p00_075', T=6315.0000, F=89.4, /
&RAMP ID='CONE_45p00_075', T=6330.0000, F=88.8, /
&RAMP ID='CONE_45p00_075', T=6345.0000, F=89.2, /
&RAMP ID='CONE_45p00_075', T=6360.0000, F=89.1, /
&RAMP ID='CONE_45p00_075', T=6375.0000, F=89.1, /
&RAMP ID='CONE_45p00_075', T=6390.0000, F=88.5, /
&RAMP ID='CONE_45p00_075', T=6405.0000, F=89.0, /
&RAMP ID='CONE_45p00_075', T=6420.0000, F=88.5, /
&RAMP ID='CONE_45p00_075', T=6435.0000, F=88.4, /
&RAMP ID='CONE_45p00_075', T=6450.0000, F=88.9, /
&RAMP ID='CONE_45p00_075', T=6465.0000, F=88.3, /
&RAMP ID='CONE_45p00_075', T=6480.0000, F=88.3, /
&RAMP ID='CONE_45p00_075', T=6495.0000, F=88.1, /
&RAMP ID='CONE_45p00_075', T=6510.0000, F=88.3, /
&RAMP ID='CONE_45p00_075', T=6525.0000, F=87.8, /
&RAMP ID='CONE_45p00_075', T=6540.0000, F=87.8, /
&RAMP ID='CONE_45p00_075', T=6555.0000, F=87.9, /
&RAMP ID='CONE_45p00_075', T=6570.0000, F=87.4, /
&RAMP ID='CONE_45p00_075', T=6585.0000, F=87.8, /
&RAMP ID='CONE_45p00_075', T=6600.0000, F=87.5, /
&RAMP ID='CONE_45p00_075', T=6615.0000, F=87.5, /
&RAMP ID='CONE_45p00_075', T=6630.0000, F=86.7, /
&RAMP ID='CONE_45p00_075', T=6645.0000, F=86.6, /
&RAMP ID='CONE_45p00_075', T=6660.0000, F=87.1, /
&RAMP ID='CONE_45p00_075', T=6675.0000, F=86.6, /
&RAMP ID='CONE_45p00_075', T=6690.0000, F=86.5, /
&RAMP ID='CONE_45p00_075', T=6705.0000, F=86.8, /
&RAMP ID='CONE_45p00_075', T=6720.0000, F=86.4, /
&RAMP ID='CONE_45p00_075', T=6735.0000, F=86.4, /
&RAMP ID='CONE_45p00_075', T=6750.0000, F=86.2, /
&RAMP ID='CONE_45p00_075', T=6765.0000, F=86.4, /
&RAMP ID='CONE_45p00_075', T=6780.0000, F=86.2, /
&RAMP ID='CONE_45p00_075', T=6795.0000, F=86.1, /
&RAMP ID='CONE_45p00_075', T=6810.0000, F=86.1, /
&RAMP ID='CONE_45p00_075', T=6825.0000, F=86.5, /
&RAMP ID='CONE_45p00_075', T=6840.0000, F=85.9, /
&RAMP ID='CONE_45p00_075', T=6855.0000, F=86.2, /
&RAMP ID='CONE_45p00_075', T=6870.0000, F=86.3, /
&RAMP ID='CONE_45p00_075', T=6885.0000, F=86.6, /
&RAMP ID='CONE_45p00_075', T=6900.0000, F=86.1, /
&RAMP ID='CONE_45p00_075', T=6915.0000, F=86.2, /
&RAMP ID='CONE_45p00_075', T=6930.0000, F=85.7, /
&RAMP ID='CONE_45p00_075', T=6945.0000, F=85.9, /
&RAMP ID='CONE_45p00_075', T=6960.0000, F=86.0, /
&RAMP ID='CONE_45p00_075', T=6975.0000, F=85.9, /
&RAMP ID='CONE_45p00_075', T=6990.0000, F=85.2, /
&RAMP ID='CONE_45p00_075', T=7005.0000, F=85.2, /
&RAMP ID='CONE_45p00_075', T=7020.0000, F=85.4, /
&RAMP ID='CONE_45p00_075', T=7035.0000, F=85.8, /
&RAMP ID='CONE_45p00_075', T=7050.0000, F=85.6, /
&RAMP ID='CONE_45p00_075', T=7065.0000, F=85.6, /
&RAMP ID='CONE_45p00_075', T=7080.0000, F=85.5, /
&RAMP ID='CONE_45p00_075', T=7095.0000, F=86.1, /
&RAMP ID='CONE_45p00_075', T=7110.0000, F=86.2, /
&RAMP ID='CONE_45p00_075', T=7125.0000, F=85.7, /
&RAMP ID='CONE_45p00_075', T=7140.0000, F=86.1, /
&RAMP ID='CONE_45p00_075', T=7141.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_45p00_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_45p00_050','CONE_45p00_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.04500000,0.04500000,THICKNESS(1:2)=0.04500000,0.01270000, /
&OBST ID='SAMPLE-CONE_45p00_035', SURF_ID='SAMPLE-CONE_45p00_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_45p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_45p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_45p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_45p00_035', /
&DEVC ID='TIGN-CONE_45p00_035', XYZ=0,0,0, SETPOINT=120.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_45p00_035', CTRL_ID='IGNITION-CTRL-CONE_45p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_45p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_45p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_45p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_45p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_45p00_035','CONE_45p00_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.04500000,0.04500000,THICKNESS(1:2)=0.04500000,0.01270000, /
&OBST ID='SAMPLE-CONE_45p00_050', SURF_ID='SAMPLE-CONE_45p00_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_45p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_45p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_45p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_45p00_050', /
&DEVC ID='TIGN-CONE_45p00_050', XYZ=0,0,0, SETPOINT=60.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_45p00_050', CTRL_ID='IGNITION-CTRL-CONE_45p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_45p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_45p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_45p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_45p00_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_45p00_035','CONE_45p00_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.04500000,0.04500000,THICKNESS(1:2)=0.04500000,0.01270000, /
&OBST ID='SAMPLE-CONE_45p00_075', SURF_ID='SAMPLE-CONE_45p00_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_45p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_45p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_45p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_45p00_075', /
&DEVC ID='TIGN-CONE_45p00_075', XYZ=0,0,0, SETPOINT=30.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_45p00_075', CTRL_ID='IGNITION-CTRL-CONE_45p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_45p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_45p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_45p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
