&HEAD CHID='RISE_PVC-02mm', /
&TIME DT=1., T_END=758.4 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=13073.3, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=560.3, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_2p90_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p90_035', T=9.7000, F=66.0, /
&RAMP ID='CONE_2p90_035', T=19.4000, F=148.5, /
&RAMP ID='CONE_2p90_035', T=29.1000, F=161.9, /
&RAMP ID='CONE_2p90_035', T=38.9000, F=157.7, /
&RAMP ID='CONE_2p90_035', T=48.6000, F=157.7, /
&RAMP ID='CONE_2p90_035', T=58.3000, F=159.3, /
&RAMP ID='CONE_2p90_035', T=68.0000, F=158.6, /
&RAMP ID='CONE_2p90_035', T=77.7000, F=156.7, /
&RAMP ID='CONE_2p90_035', T=87.5000, F=160.0, /
&RAMP ID='CONE_2p90_035', T=97.2000, F=158.0, /
&RAMP ID='CONE_2p90_035', T=106.9000, F=141.3, /
&RAMP ID='CONE_2p90_035', T=116.6000, F=126.5, /
&RAMP ID='CONE_2p90_035', T=126.4000, F=107.9, /
&RAMP ID='CONE_2p90_035', T=136.1000, F=94.5, /
&RAMP ID='CONE_2p90_035', T=145.8000, F=108.3, /
&RAMP ID='CONE_2p90_035', T=155.5000, F=92.4, /
&RAMP ID='CONE_2p90_035', T=165.2000, F=87.6, /
&RAMP ID='CONE_2p90_035', T=175.0000, F=66.7, /
&RAMP ID='CONE_2p90_035', T=184.7000, F=51.0, /
&RAMP ID='CONE_2p90_035', T=194.4000, F=37.7, /
&RAMP ID='CONE_2p90_035', T=204.1000, F=29.9, /
&RAMP ID='CONE_2p90_035', T=213.9000, F=27.2, /
&RAMP ID='CONE_2p90_035', T=223.6000, F=24.9, /
&RAMP ID='CONE_2p90_035', T=233.3000, F=24.1, /
&RAMP ID='CONE_2p90_035', T=243.0000, F=25.4, /
&RAMP ID='CONE_2p90_035', T=252.7000, F=21.4, /
&RAMP ID='CONE_2p90_035', T=262.5000, F=19.5, /
&RAMP ID='CONE_2p90_035', T=272.2000, F=22.4, /
&RAMP ID='CONE_2p90_035', T=281.9000, F=18.9, /
&RAMP ID='CONE_2p90_035', T=291.6000, F=20.4, /
&RAMP ID='CONE_2p90_035', T=301.4000, F=20.3, /
&RAMP ID='CONE_2p90_035', T=311.1000, F=17.8, /
&RAMP ID='CONE_2p90_035', T=320.8000, F=17.7, /
&RAMP ID='CONE_2p90_035', T=321.8000, F=0.0, /
&RAMP ID='CONE_2p90_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p90_050', T=12.2000, F=50.8, /
&RAMP ID='CONE_2p90_050', T=24.3000, F=171.5, /
&RAMP ID='CONE_2p90_050', T=36.5000, F=181.1, /
&RAMP ID='CONE_2p90_050', T=48.6000, F=184.5, /
&RAMP ID='CONE_2p90_050', T=60.8000, F=182.5, /
&RAMP ID='CONE_2p90_050', T=72.9000, F=168.0, /
&RAMP ID='CONE_2p90_050', T=85.0000, F=174.1, /
&RAMP ID='CONE_2p90_050', T=97.2000, F=160.3, /
&RAMP ID='CONE_2p90_050', T=109.3000, F=111.4, /
&RAMP ID='CONE_2p90_050', T=121.5000, F=94.5, /
&RAMP ID='CONE_2p90_050', T=133.6000, F=98.9, /
&RAMP ID='CONE_2p90_050', T=145.8000, F=82.5, /
&RAMP ID='CONE_2p90_050', T=157.9000, F=38.7, /
&RAMP ID='CONE_2p90_050', T=170.0000, F=28.4, /
&RAMP ID='CONE_2p90_050', T=182.2000, F=23.9, /
&RAMP ID='CONE_2p90_050', T=194.3000, F=21.1, /
&RAMP ID='CONE_2p90_050', T=206.5000, F=24.3, /
&RAMP ID='CONE_2p90_050', T=218.6000, F=21.5, /
&RAMP ID='CONE_2p90_050', T=230.8000, F=17.1, /
&RAMP ID='CONE_2p90_050', T=242.9000, F=17.7, /
&RAMP ID='CONE_2p90_050', T=255.0000, F=17.9, /
&RAMP ID='CONE_2p90_050', T=267.2000, F=14.5, /
&RAMP ID='CONE_2p90_050', T=279.3000, F=16.8, /
&RAMP ID='CONE_2p90_050', T=291.5000, F=13.7, /
&RAMP ID='CONE_2p90_050', T=303.6000, F=11.3, /
&RAMP ID='CONE_2p90_050', T=315.8000, F=11.5, /
&RAMP ID='CONE_2p90_050', T=327.9000, F=9.2, /
&RAMP ID='CONE_2p90_050', T=328.9000, F=0.0, /
&RAMP ID='CONE_2p90_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p90_075', T=8.8000, F=66.2, /
&RAMP ID='CONE_2p90_075', T=17.6000, F=214.3, /
&RAMP ID='CONE_2p90_075', T=26.4000, F=249.8, /
&RAMP ID='CONE_2p90_075', T=35.3000, F=237.9, /
&RAMP ID='CONE_2p90_075', T=44.1000, F=227.0, /
&RAMP ID='CONE_2p90_075', T=52.9000, F=219.9, /
&RAMP ID='CONE_2p90_075', T=61.7000, F=209.0, /
&RAMP ID='CONE_2p90_075', T=70.5000, F=211.8, /
&RAMP ID='CONE_2p90_075', T=79.3000, F=183.2, /
&RAMP ID='CONE_2p90_075', T=88.2000, F=128.9, /
&RAMP ID='CONE_2p90_075', T=97.0000, F=97.6, /
&RAMP ID='CONE_2p90_075', T=105.8000, F=95.9, /
&RAMP ID='CONE_2p90_075', T=114.6000, F=102.9, /
&RAMP ID='CONE_2p90_075', T=123.4000, F=68.8, /
&RAMP ID='CONE_2p90_075', T=132.2000, F=39.8, /
&RAMP ID='CONE_2p90_075', T=141.1000, F=28.4, /
&RAMP ID='CONE_2p90_075', T=149.9000, F=27.6, /
&RAMP ID='CONE_2p90_075', T=158.7000, F=25.8, /
&RAMP ID='CONE_2p90_075', T=167.5000, F=23.5, /
&RAMP ID='CONE_2p90_075', T=176.3000, F=25.2, /
&RAMP ID='CONE_2p90_075', T=185.1000, F=25.8, /
&RAMP ID='CONE_2p90_075', T=193.9000, F=26.5, /
&RAMP ID='CONE_2p90_075', T=202.8000, F=23.1, /
&RAMP ID='CONE_2p90_075', T=211.6000, F=22.3, /
&RAMP ID='CONE_2p90_075', T=220.4000, F=21.4, /
&RAMP ID='CONE_2p90_075', T=229.2000, F=21.0, /
&RAMP ID='CONE_2p90_075', T=238.0000, F=18.4, /
&RAMP ID='CONE_2p90_075', T=246.8000, F=19.7, /
&RAMP ID='CONE_2p90_075', T=255.7000, F=19.1, /
&RAMP ID='CONE_2p90_075', T=264.5000, F=16.9, /
&RAMP ID='CONE_2p90_075', T=273.3000, F=17.8, /
&RAMP ID='CONE_2p90_075', T=282.1000, F=15.7, /
&RAMP ID='CONE_2p90_075', T=290.9000, F=16.4, /
&RAMP ID='CONE_2p90_075', T=299.7000, F=18.4, /
&RAMP ID='CONE_2p90_075', T=308.6000, F=16.4, /
&RAMP ID='CONE_2p90_075', T=317.4000, F=17.8, /
&RAMP ID='CONE_2p90_075', T=326.2000, F=16.8, /
&RAMP ID='CONE_2p90_075', T=335.0000, F=13.3, /
&RAMP ID='CONE_2p90_075', T=336.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_2p90_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p90_050','CONE_2p90_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.00290000,0.00290000,THICKNESS(1:2)=0.00290000,0.01270000, /
&OBST ID='SAMPLE-CONE_2p90_035', SURF_ID='SAMPLE-CONE_2p90_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_2p90_035', /
&DEVC ID='WALL TEMPERATURE-CONE_2p90_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_2p90_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p90_035', /
&DEVC ID='TIGN-CONE_2p90_035', XYZ=0,0,0, SETPOINT=29.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p90_035', CTRL_ID='IGNITION-CTRL-CONE_2p90_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_2p90_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_2p90_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p90_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_2p90_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p90_035','CONE_2p90_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.00290000,0.00290000,THICKNESS(1:2)=0.00290000,0.01270000, /
&OBST ID='SAMPLE-CONE_2p90_050', SURF_ID='SAMPLE-CONE_2p90_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_2p90_050', /
&DEVC ID='WALL TEMPERATURE-CONE_2p90_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_2p90_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p90_050', /
&DEVC ID='TIGN-CONE_2p90_050', XYZ=0,0,0, SETPOINT=12.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p90_050', CTRL_ID='IGNITION-CTRL-CONE_2p90_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_2p90_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_2p90_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p90_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_2p90_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p90_035','CONE_2p90_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.00290000,0.00290000,THICKNESS(1:2)=0.00290000,0.01270000, /
&OBST ID='SAMPLE-CONE_2p90_075', SURF_ID='SAMPLE-CONE_2p90_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_2p90_075', /
&DEVC ID='WALL TEMPERATURE-CONE_2p90_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_2p90_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p90_075', /
&DEVC ID='TIGN-CONE_2p90_075', XYZ=0,0,0, SETPOINT=0.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p90_075', CTRL_ID='IGNITION-CTRL-CONE_2p90_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_2p90_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_2p90_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p90_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
