&HEAD CHID='RISE_PVC_PE-00mm', /
&TIME DT=1., T_END=2524.2 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=23057.8, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=69831.2, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_0p01_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_0p01_035', T=13.6000, F=107.7, /
&RAMP ID='CONE_0p01_035', T=27.2000, F=94.9, /
&RAMP ID='CONE_0p01_035', T=40.8000, F=83.4, /
&RAMP ID='CONE_0p01_035', T=54.3000, F=82.3, /
&RAMP ID='CONE_0p01_035', T=67.9000, F=78.5, /
&RAMP ID='CONE_0p01_035', T=81.5000, F=76.5, /
&RAMP ID='CONE_0p01_035', T=95.0000, F=70.8, /
&RAMP ID='CONE_0p01_035', T=108.6000, F=70.7, /
&RAMP ID='CONE_0p01_035', T=122.2000, F=68.9, /
&RAMP ID='CONE_0p01_035', T=135.8000, F=65.9, /
&RAMP ID='CONE_0p01_035', T=149.3000, F=61.4, /
&RAMP ID='CONE_0p01_035', T=162.9000, F=58.5, /
&RAMP ID='CONE_0p01_035', T=176.5000, F=54.5, /
&RAMP ID='CONE_0p01_035', T=190.0000, F=51.7, /
&RAMP ID='CONE_0p01_035', T=203.6000, F=54.2, /
&RAMP ID='CONE_0p01_035', T=217.2000, F=56.6, /
&RAMP ID='CONE_0p01_035', T=230.8000, F=61.6, /
&RAMP ID='CONE_0p01_035', T=244.3000, F=71.3, /
&RAMP ID='CONE_0p01_035', T=257.9000, F=79.2, /
&RAMP ID='CONE_0p01_035', T=271.5000, F=88.7, /
&RAMP ID='CONE_0p01_035', T=285.0000, F=93.5, /
&RAMP ID='CONE_0p01_035', T=298.6000, F=96.1, /
&RAMP ID='CONE_0p01_035', T=312.2000, F=97.9, /
&RAMP ID='CONE_0p01_035', T=325.8000, F=100.8, /
&RAMP ID='CONE_0p01_035', T=339.3000, F=106.2, /
&RAMP ID='CONE_0p01_035', T=352.9000, F=117.0, /
&RAMP ID='CONE_0p01_035', T=366.5000, F=128.0, /
&RAMP ID='CONE_0p01_035', T=380.0000, F=144.6, /
&RAMP ID='CONE_0p01_035', T=393.6000, F=149.5, /
&RAMP ID='CONE_0p01_035', T=407.2000, F=153.9, /
&RAMP ID='CONE_0p01_035', T=420.8000, F=164.2, /
&RAMP ID='CONE_0p01_035', T=434.3000, F=167.2, /
&RAMP ID='CONE_0p01_035', T=447.9000, F=165.4, /
&RAMP ID='CONE_0p01_035', T=461.5000, F=163.0, /
&RAMP ID='CONE_0p01_035', T=475.0000, F=159.8, /
&RAMP ID='CONE_0p01_035', T=488.6000, F=149.6, /
&RAMP ID='CONE_0p01_035', T=502.2000, F=143.5, /
&RAMP ID='CONE_0p01_035', T=515.8000, F=136.3, /
&RAMP ID='CONE_0p01_035', T=529.3000, F=128.8, /
&RAMP ID='CONE_0p01_035', T=542.9000, F=126.9, /
&RAMP ID='CONE_0p01_035', T=556.5000, F=125.3, /
&RAMP ID='CONE_0p01_035', T=570.0000, F=121.9, /
&RAMP ID='CONE_0p01_035', T=583.6000, F=119.4, /
&RAMP ID='CONE_0p01_035', T=597.2000, F=116.7, /
&RAMP ID='CONE_0p01_035', T=610.8000, F=114.6, /
&RAMP ID='CONE_0p01_035', T=624.3000, F=116.1, /
&RAMP ID='CONE_0p01_035', T=637.9000, F=114.1, /
&RAMP ID='CONE_0p01_035', T=651.5000, F=115.1, /
&RAMP ID='CONE_0p01_035', T=665.0000, F=115.4, /
&RAMP ID='CONE_0p01_035', T=678.6000, F=114.9, /
&RAMP ID='CONE_0p01_035', T=692.2000, F=109.8, /
&RAMP ID='CONE_0p01_035', T=705.8000, F=104.6, /
&RAMP ID='CONE_0p01_035', T=719.3000, F=100.5, /
&RAMP ID='CONE_0p01_035', T=732.9000, F=96.7, /
&RAMP ID='CONE_0p01_035', T=746.5000, F=95.2, /
&RAMP ID='CONE_0p01_035', T=760.0000, F=93.0, /
&RAMP ID='CONE_0p01_035', T=773.6000, F=87.0, /
&RAMP ID='CONE_0p01_035', T=787.2000, F=80.8, /
&RAMP ID='CONE_0p01_035', T=800.8000, F=75.7, /
&RAMP ID='CONE_0p01_035', T=814.3000, F=72.3, /
&RAMP ID='CONE_0p01_035', T=827.9000, F=69.7, /
&RAMP ID='CONE_0p01_035', T=841.5000, F=67.7, /
&RAMP ID='CONE_0p01_035', T=855.0000, F=63.1, /
&RAMP ID='CONE_0p01_035', T=868.6000, F=60.1, /
&RAMP ID='CONE_0p01_035', T=882.2000, F=55.7, /
&RAMP ID='CONE_0p01_035', T=895.8000, F=50.8, /
&RAMP ID='CONE_0p01_035', T=909.3000, F=47.9, /
&RAMP ID='CONE_0p01_035', T=922.9000, F=45.1, /
&RAMP ID='CONE_0p01_035', T=936.5000, F=41.5, /
&RAMP ID='CONE_0p01_035', T=950.0000, F=39.0, /
&RAMP ID='CONE_0p01_035', T=963.6000, F=37.0, /
&RAMP ID='CONE_0p01_035', T=977.2000, F=34.6, /
&RAMP ID='CONE_0p01_035', T=990.8000, F=33.2, /
&RAMP ID='CONE_0p01_035', T=1004.3000, F=30.8, /
&RAMP ID='CONE_0p01_035', T=1017.9000, F=30.6, /
&RAMP ID='CONE_0p01_035', T=1031.5000, F=27.6, /
&RAMP ID='CONE_0p01_035', T=1045.0000, F=27.1, /
&RAMP ID='CONE_0p01_035', T=1058.6000, F=25.9, /
&RAMP ID='CONE_0p01_035', T=1072.2000, F=25.7, /
&RAMP ID='CONE_0p01_035', T=1085.8000, F=23.9, /
&RAMP ID='CONE_0p01_035', T=1099.3000, F=22.8, /
&RAMP ID='CONE_0p01_035', T=1112.9000, F=22.0, /
&RAMP ID='CONE_0p01_035', T=1126.5000, F=21.3, /
&RAMP ID='CONE_0p01_035', T=1140.0000, F=20.7, /
&RAMP ID='CONE_0p01_035', T=1153.6000, F=18.4, /
&RAMP ID='CONE_0p01_035', T=1167.2000, F=17.0, /
&RAMP ID='CONE_0p01_035', T=1180.8000, F=17.1, /
&RAMP ID='CONE_0p01_035', T=1194.3000, F=16.6, /
&RAMP ID='CONE_0p01_035', T=1207.9000, F=16.2, /
&RAMP ID='CONE_0p01_035', T=1208.9000, F=0.0, /
&RAMP ID='CONE_0p01_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_0p01_050', T=10.9000, F=57.2, /
&RAMP ID='CONE_0p01_050', T=21.9000, F=149.0, /
&RAMP ID='CONE_0p01_050', T=32.8000, F=136.7, /
&RAMP ID='CONE_0p01_050', T=43.8000, F=114.6, /
&RAMP ID='CONE_0p01_050', T=54.8000, F=95.9, /
&RAMP ID='CONE_0p01_050', T=65.7000, F=89.3, /
&RAMP ID='CONE_0p01_050', T=76.7000, F=90.3, /
&RAMP ID='CONE_0p01_050', T=87.6000, F=94.6, /
&RAMP ID='CONE_0p01_050', T=98.6000, F=93.4, /
&RAMP ID='CONE_0p01_050', T=109.6000, F=89.2, /
&RAMP ID='CONE_0p01_050', T=120.5000, F=85.8, /
&RAMP ID='CONE_0p01_050', T=131.5000, F=83.2, /
&RAMP ID='CONE_0p01_050', T=142.4000, F=79.8, /
&RAMP ID='CONE_0p01_050', T=153.4000, F=76.5, /
&RAMP ID='CONE_0p01_050', T=164.4000, F=71.4, /
&RAMP ID='CONE_0p01_050', T=175.3000, F=70.2, /
&RAMP ID='CONE_0p01_050', T=186.3000, F=70.6, /
&RAMP ID='CONE_0p01_050', T=197.2000, F=73.0, /
&RAMP ID='CONE_0p01_050', T=208.2000, F=78.2, /
&RAMP ID='CONE_0p01_050', T=219.2000, F=87.4, /
&RAMP ID='CONE_0p01_050', T=230.1000, F=97.1, /
&RAMP ID='CONE_0p01_050', T=241.1000, F=103.4, /
&RAMP ID='CONE_0p01_050', T=252.0000, F=112.1, /
&RAMP ID='CONE_0p01_050', T=263.0000, F=121.9, /
&RAMP ID='CONE_0p01_050', T=273.9000, F=130.1, /
&RAMP ID='CONE_0p01_050', T=284.9000, F=144.0, /
&RAMP ID='CONE_0p01_050', T=295.9000, F=161.4, /
&RAMP ID='CONE_0p01_050', T=306.8000, F=184.7, /
&RAMP ID='CONE_0p01_050', T=317.8000, F=209.7, /
&RAMP ID='CONE_0p01_050', T=328.7000, F=244.2, /
&RAMP ID='CONE_0p01_050', T=339.7000, F=266.5, /
&RAMP ID='CONE_0p01_050', T=350.7000, F=276.4, /
&RAMP ID='CONE_0p01_050', T=361.6000, F=273.3, /
&RAMP ID='CONE_0p01_050', T=372.6000, F=249.1, /
&RAMP ID='CONE_0p01_050', T=383.5000, F=211.2, /
&RAMP ID='CONE_0p01_050', T=394.5000, F=182.8, /
&RAMP ID='CONE_0p01_050', T=405.5000, F=166.6, /
&RAMP ID='CONE_0p01_050', T=416.4000, F=153.1, /
&RAMP ID='CONE_0p01_050', T=427.4000, F=145.2, /
&RAMP ID='CONE_0p01_050', T=438.3000, F=143.6, /
&RAMP ID='CONE_0p01_050', T=449.3000, F=143.6, /
&RAMP ID='CONE_0p01_050', T=460.3000, F=151.2, /
&RAMP ID='CONE_0p01_050', T=471.2000, F=161.8, /
&RAMP ID='CONE_0p01_050', T=482.2000, F=170.2, /
&RAMP ID='CONE_0p01_050', T=493.1000, F=175.1, /
&RAMP ID='CONE_0p01_050', T=504.1000, F=178.0, /
&RAMP ID='CONE_0p01_050', T=515.1000, F=181.0, /
&RAMP ID='CONE_0p01_050', T=526.0000, F=180.5, /
&RAMP ID='CONE_0p01_050', T=537.0000, F=174.7, /
&RAMP ID='CONE_0p01_050', T=547.9000, F=166.3, /
&RAMP ID='CONE_0p01_050', T=558.9000, F=157.7, /
&RAMP ID='CONE_0p01_050', T=569.9000, F=148.3, /
&RAMP ID='CONE_0p01_050', T=580.8000, F=140.1, /
&RAMP ID='CONE_0p01_050', T=591.8000, F=129.2, /
&RAMP ID='CONE_0p01_050', T=602.7000, F=118.6, /
&RAMP ID='CONE_0p01_050', T=613.7000, F=110.9, /
&RAMP ID='CONE_0p01_050', T=624.7000, F=103.8, /
&RAMP ID='CONE_0p01_050', T=635.6000, F=97.8, /
&RAMP ID='CONE_0p01_050', T=646.6000, F=92.1, /
&RAMP ID='CONE_0p01_050', T=657.5000, F=87.1, /
&RAMP ID='CONE_0p01_050', T=668.5000, F=80.3, /
&RAMP ID='CONE_0p01_050', T=679.5000, F=76.8, /
&RAMP ID='CONE_0p01_050', T=690.4000, F=74.8, /
&RAMP ID='CONE_0p01_050', T=701.4000, F=69.9, /
&RAMP ID='CONE_0p01_050', T=712.3000, F=67.0, /
&RAMP ID='CONE_0p01_050', T=723.3000, F=61.8, /
&RAMP ID='CONE_0p01_050', T=734.3000, F=56.5, /
&RAMP ID='CONE_0p01_050', T=745.2000, F=52.8, /
&RAMP ID='CONE_0p01_050', T=756.2000, F=49.0, /
&RAMP ID='CONE_0p01_050', T=767.1000, F=46.2, /
&RAMP ID='CONE_0p01_050', T=778.1000, F=42.9, /
&RAMP ID='CONE_0p01_050', T=789.1000, F=40.6, /
&RAMP ID='CONE_0p01_050', T=800.0000, F=38.4, /
&RAMP ID='CONE_0p01_050', T=811.0000, F=35.6, /
&RAMP ID='CONE_0p01_050', T=821.9000, F=34.2, /
&RAMP ID='CONE_0p01_050', T=832.9000, F=31.6, /
&RAMP ID='CONE_0p01_050', T=843.8000, F=29.5, /
&RAMP ID='CONE_0p01_050', T=854.8000, F=27.5, /
&RAMP ID='CONE_0p01_050', T=865.8000, F=26.9, /
&RAMP ID='CONE_0p01_050', T=876.7000, F=24.7, /
&RAMP ID='CONE_0p01_050', T=887.7000, F=23.4, /
&RAMP ID='CONE_0p01_050', T=898.6000, F=22.0, /
&RAMP ID='CONE_0p01_050', T=909.6000, F=21.6, /
&RAMP ID='CONE_0p01_050', T=920.6000, F=19.0, /
&RAMP ID='CONE_0p01_050', T=931.5000, F=19.6, /
&RAMP ID='CONE_0p01_050', T=942.5000, F=17.8, /
&RAMP ID='CONE_0p01_050', T=953.4000, F=17.0, /
&RAMP ID='CONE_0p01_050', T=964.4000, F=16.0, /
&RAMP ID='CONE_0p01_050', T=975.4000, F=15.2, /
&RAMP ID='CONE_0p01_050', T=986.3000, F=15.2, /
&RAMP ID='CONE_0p01_050', T=997.3000, F=15.2, /
&RAMP ID='CONE_0p01_050', T=1008.2000, F=14.6, /
&RAMP ID='CONE_0p01_050', T=1019.2000, F=14.1, /
&RAMP ID='CONE_0p01_050', T=1030.2000, F=13.4, /
&RAMP ID='CONE_0p01_050', T=1041.1000, F=12.6, /
&RAMP ID='CONE_0p01_050', T=1052.1000, F=13.1, /
&RAMP ID='CONE_0p01_050', T=1063.0000, F=11.5, /
&RAMP ID='CONE_0p01_050', T=1074.0000, F=11.5, /
&RAMP ID='CONE_0p01_050', T=1075.0000, F=0.0, /
&RAMP ID='CONE_0p01_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_0p01_075', T=14.9000, F=103.1, /
&RAMP ID='CONE_0p01_075', T=29.7000, F=213.7, /
&RAMP ID='CONE_0p01_075', T=44.6000, F=150.4, /
&RAMP ID='CONE_0p01_075', T=59.5000, F=138.9, /
&RAMP ID='CONE_0p01_075', T=74.3000, F=132.1, /
&RAMP ID='CONE_0p01_075', T=89.2000, F=128.3, /
&RAMP ID='CONE_0p01_075', T=104.1000, F=116.9, /
&RAMP ID='CONE_0p01_075', T=118.9000, F=102.8, /
&RAMP ID='CONE_0p01_075', T=133.8000, F=92.1, /
&RAMP ID='CONE_0p01_075', T=148.7000, F=87.6, /
&RAMP ID='CONE_0p01_075', T=163.5000, F=109.5, /
&RAMP ID='CONE_0p01_075', T=178.4000, F=157.1, /
&RAMP ID='CONE_0p01_075', T=193.3000, F=197.2, /
&RAMP ID='CONE_0p01_075', T=208.1000, F=248.9, /
&RAMP ID='CONE_0p01_075', T=223.0000, F=340.7, /
&RAMP ID='CONE_0p01_075', T=237.9000, F=464.9, /
&RAMP ID='CONE_0p01_075', T=252.7000, F=527.6, /
&RAMP ID='CONE_0p01_075', T=267.6000, F=490.9, /
&RAMP ID='CONE_0p01_075', T=282.5000, F=365.0, /
&RAMP ID='CONE_0p01_075', T=297.3000, F=276.3, /
&RAMP ID='CONE_0p01_075', T=312.2000, F=230.0, /
&RAMP ID='CONE_0p01_075', T=327.1000, F=219.0, /
&RAMP ID='CONE_0p01_075', T=341.9000, F=239.0, /
&RAMP ID='CONE_0p01_075', T=356.8000, F=278.9, /
&RAMP ID='CONE_0p01_075', T=371.7000, F=273.5, /
&RAMP ID='CONE_0p01_075', T=386.5000, F=235.4, /
&RAMP ID='CONE_0p01_075', T=401.4000, F=184.4, /
&RAMP ID='CONE_0p01_075', T=416.3000, F=140.7, /
&RAMP ID='CONE_0p01_075', T=431.1000, F=105.9, /
&RAMP ID='CONE_0p01_075', T=446.0000, F=83.3, /
&RAMP ID='CONE_0p01_075', T=460.9000, F=69.3, /
&RAMP ID='CONE_0p01_075', T=475.7000, F=56.2, /
&RAMP ID='CONE_0p01_075', T=490.6000, F=48.5, /
&RAMP ID='CONE_0p01_075', T=505.5000, F=43.6, /
&RAMP ID='CONE_0p01_075', T=520.3000, F=37.7, /
&RAMP ID='CONE_0p01_075', T=535.2000, F=33.4, /
&RAMP ID='CONE_0p01_075', T=550.1000, F=30.2, /
&RAMP ID='CONE_0p01_075', T=564.9000, F=27.8, /
&RAMP ID='CONE_0p01_075', T=579.8000, F=25.7, /
&RAMP ID='CONE_0p01_075', T=594.7000, F=24.3, /
&RAMP ID='CONE_0p01_075', T=609.5000, F=24.3, /
&RAMP ID='CONE_0p01_075', T=624.4000, F=23.1, /
&RAMP ID='CONE_0p01_075', T=639.3000, F=21.5, /
&RAMP ID='CONE_0p01_075', T=654.1000, F=21.3, /
&RAMP ID='CONE_0p01_075', T=669.0000, F=19.9, /
&RAMP ID='CONE_0p01_075', T=683.9000, F=19.6, /
&RAMP ID='CONE_0p01_075', T=698.7000, F=19.2, /
&RAMP ID='CONE_0p01_075', T=713.6000, F=18.2, /
&RAMP ID='CONE_0p01_075', T=728.5000, F=18.3, /
&RAMP ID='CONE_0p01_075', T=743.3000, F=17.7, /
&RAMP ID='CONE_0p01_075', T=758.2000, F=17.5, /
&RAMP ID='CONE_0p01_075', T=773.1000, F=16.0, /
&RAMP ID='CONE_0p01_075', T=787.9000, F=15.7, /
&RAMP ID='CONE_0p01_075', T=802.8000, F=16.1, /
&RAMP ID='CONE_0p01_075', T=817.7000, F=15.6, /
&RAMP ID='CONE_0p01_075', T=832.5000, F=15.3, /
&RAMP ID='CONE_0p01_075', T=847.4000, F=15.0, /
&RAMP ID='CONE_0p01_075', T=862.3000, F=14.7, /
&RAMP ID='CONE_0p01_075', T=877.1000, F=14.4, /
&RAMP ID='CONE_0p01_075', T=892.0000, F=14.1, /
&RAMP ID='CONE_0p01_075', T=906.9000, F=14.0, /
&RAMP ID='CONE_0p01_075', T=921.7000, F=13.4, /
&RAMP ID='CONE_0p01_075', T=936.6000, F=12.9, /
&RAMP ID='CONE_0p01_075', T=951.5000, F=13.9, /
&RAMP ID='CONE_0p01_075', T=966.3000, F=13.5, /
&RAMP ID='CONE_0p01_075', T=981.2000, F=15.1, /
&RAMP ID='CONE_0p01_075', T=996.1000, F=13.2, /
&RAMP ID='CONE_0p01_075', T=1010.9000, F=13.4, /
&RAMP ID='CONE_0p01_075', T=1025.8000, F=13.6, /
&RAMP ID='CONE_0p01_075', T=1040.7000, F=13.0, /
&RAMP ID='CONE_0p01_075', T=1055.5000, F=11.8, /
&RAMP ID='CONE_0p01_075', T=1070.4000, F=11.8, /
&RAMP ID='CONE_0p01_075', T=1085.3000, F=12.0, /
&RAMP ID='CONE_0p01_075', T=1100.1000, F=12.4, /
&RAMP ID='CONE_0p01_075', T=1115.0000, F=13.4, /
&RAMP ID='CONE_0p01_075', T=1116.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_0p01_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p01_050','CONE_0p01_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.00001270,0.00001270,THICKNESS(1:2)=0.00001270,0.01270000, /
&OBST ID='SAMPLE-CONE_0p01_035', SURF_ID='SAMPLE-CONE_0p01_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_0p01_035', /
&DEVC ID='WALL TEMPERATURE-CONE_0p01_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_0p01_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p01_035', /
&DEVC ID='TIGN-CONE_0p01_035', XYZ=0,0,0, SETPOINT=27.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p01_035', CTRL_ID='IGNITION-CTRL-CONE_0p01_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_0p01_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_0p01_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p01_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_0p01_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p01_035','CONE_0p01_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.00001270,0.00001270,THICKNESS(1:2)=0.00001270,0.01270000, /
&OBST ID='SAMPLE-CONE_0p01_050', SURF_ID='SAMPLE-CONE_0p01_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_0p01_050', /
&DEVC ID='WALL TEMPERATURE-CONE_0p01_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_0p01_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p01_050', /
&DEVC ID='TIGN-CONE_0p01_050', XYZ=0,0,0, SETPOINT=11.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p01_050', CTRL_ID='IGNITION-CTRL-CONE_0p01_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_0p01_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_0p01_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p01_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_0p01_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p01_035','CONE_0p01_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.00001270,0.00001270,THICKNESS(1:2)=0.00001270,0.01270000, /
&OBST ID='SAMPLE-CONE_0p01_075', SURF_ID='SAMPLE-CONE_0p01_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_0p01_075', /
&DEVC ID='WALL TEMPERATURE-CONE_0p01_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_0p01_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p01_075', /
&DEVC ID='TIGN-CONE_0p01_075', XYZ=0,0,0, SETPOINT=0.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p01_075', CTRL_ID='IGNITION-CTRL-CONE_0p01_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_0p01_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_0p01_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p01_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
