&HEAD CHID='RISE_PVC_PE-05mm', /
&TIME DT=1., T_END=1814.2 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=23057.8, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=69831.2, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_5p10_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_5p10_035', T=8.9000, F=25.2, /
&RAMP ID='CONE_5p10_035', T=17.7000, F=68.2, /
&RAMP ID='CONE_5p10_035', T=26.5000, F=66.6, /
&RAMP ID='CONE_5p10_035', T=35.4000, F=63.5, /
&RAMP ID='CONE_5p10_035', T=44.2000, F=61.9, /
&RAMP ID='CONE_5p10_035', T=53.0000, F=60.4, /
&RAMP ID='CONE_5p10_035', T=61.8000, F=60.4, /
&RAMP ID='CONE_5p10_035', T=70.7000, F=66.0, /
&RAMP ID='CONE_5p10_035', T=79.5000, F=78.9, /
&RAMP ID='CONE_5p10_035', T=88.3000, F=91.6, /
&RAMP ID='CONE_5p10_035', T=97.2000, F=106.3, /
&RAMP ID='CONE_5p10_035', T=106.0000, F=119.5, /
&RAMP ID='CONE_5p10_035', T=114.8000, F=134.0, /
&RAMP ID='CONE_5p10_035', T=123.7000, F=152.0, /
&RAMP ID='CONE_5p10_035', T=132.5000, F=167.9, /
&RAMP ID='CONE_5p10_035', T=141.3000, F=187.6, /
&RAMP ID='CONE_5p10_035', T=150.1000, F=219.1, /
&RAMP ID='CONE_5p10_035', T=159.0000, F=248.9, /
&RAMP ID='CONE_5p10_035', T=167.8000, F=264.2, /
&RAMP ID='CONE_5p10_035', T=176.6000, F=278.8, /
&RAMP ID='CONE_5p10_035', T=185.5000, F=277.2, /
&RAMP ID='CONE_5p10_035', T=194.3000, F=261.6, /
&RAMP ID='CONE_5p10_035', T=203.1000, F=254.7, /
&RAMP ID='CONE_5p10_035', T=212.0000, F=244.5, /
&RAMP ID='CONE_5p10_035', T=220.8000, F=238.0, /
&RAMP ID='CONE_5p10_035', T=229.6000, F=234.6, /
&RAMP ID='CONE_5p10_035', T=238.4000, F=229.7, /
&RAMP ID='CONE_5p10_035', T=247.3000, F=227.4, /
&RAMP ID='CONE_5p10_035', T=256.1000, F=227.6, /
&RAMP ID='CONE_5p10_035', T=264.9000, F=229.8, /
&RAMP ID='CONE_5p10_035', T=273.8000, F=236.1, /
&RAMP ID='CONE_5p10_035', T=282.6000, F=228.3, /
&RAMP ID='CONE_5p10_035', T=291.4000, F=219.7, /
&RAMP ID='CONE_5p10_035', T=300.3000, F=211.2, /
&RAMP ID='CONE_5p10_035', T=309.1000, F=185.1, /
&RAMP ID='CONE_5p10_035', T=317.9000, F=161.9, /
&RAMP ID='CONE_5p10_035', T=326.7000, F=143.3, /
&RAMP ID='CONE_5p10_035', T=335.6000, F=122.3, /
&RAMP ID='CONE_5p10_035', T=344.4000, F=98.4, /
&RAMP ID='CONE_5p10_035', T=353.2000, F=81.8, /
&RAMP ID='CONE_5p10_035', T=362.1000, F=68.6, /
&RAMP ID='CONE_5p10_035', T=370.9000, F=58.7, /
&RAMP ID='CONE_5p10_035', T=379.7000, F=50.6, /
&RAMP ID='CONE_5p10_035', T=388.5000, F=43.6, /
&RAMP ID='CONE_5p10_035', T=397.4000, F=38.2, /
&RAMP ID='CONE_5p10_035', T=406.2000, F=34.7, /
&RAMP ID='CONE_5p10_035', T=415.0000, F=31.6, /
&RAMP ID='CONE_5p10_035', T=423.9000, F=28.1, /
&RAMP ID='CONE_5p10_035', T=432.7000, F=25.7, /
&RAMP ID='CONE_5p10_035', T=441.5000, F=23.8, /
&RAMP ID='CONE_5p10_035', T=450.4000, F=21.8, /
&RAMP ID='CONE_5p10_035', T=459.2000, F=18.9, /
&RAMP ID='CONE_5p10_035', T=468.0000, F=16.0, /
&RAMP ID='CONE_5p10_035', T=476.8000, F=14.4, /
&RAMP ID='CONE_5p10_035', T=485.7000, F=13.2, /
&RAMP ID='CONE_5p10_035', T=494.5000, F=12.3, /
&RAMP ID='CONE_5p10_035', T=503.3000, F=11.1, /
&RAMP ID='CONE_5p10_035', T=512.2000, F=10.4, /
&RAMP ID='CONE_5p10_035', T=521.0000, F=9.5, /
&RAMP ID='CONE_5p10_035', T=529.8000, F=8.9, /
&RAMP ID='CONE_5p10_035', T=538.7000, F=7.7, /
&RAMP ID='CONE_5p10_035', T=547.5000, F=7.6, /
&RAMP ID='CONE_5p10_035', T=556.3000, F=7.0, /
&RAMP ID='CONE_5p10_035', T=565.1000, F=7.0, /
&RAMP ID='CONE_5p10_035', T=574.0000, F=7.1, /
&RAMP ID='CONE_5p10_035', T=582.8000, F=7.2, /
&RAMP ID='CONE_5p10_035', T=591.6000, F=7.6, /
&RAMP ID='CONE_5p10_035', T=600.5000, F=6.5, /
&RAMP ID='CONE_5p10_035', T=609.3000, F=6.6, /
&RAMP ID='CONE_5p10_035', T=618.1000, F=7.1, /
&RAMP ID='CONE_5p10_035', T=627.0000, F=7.2, /
&RAMP ID='CONE_5p10_035', T=635.8000, F=7.0, /
&RAMP ID='CONE_5p10_035', T=644.6000, F=6.1, /
&RAMP ID='CONE_5p10_035', T=653.4000, F=6.2, /
&RAMP ID='CONE_5p10_035', T=662.3000, F=5.7, /
&RAMP ID='CONE_5p10_035', T=671.1000, F=4.9, /
&RAMP ID='CONE_5p10_035', T=679.9000, F=5.6, /
&RAMP ID='CONE_5p10_035', T=688.8000, F=5.1, /
&RAMP ID='CONE_5p10_035', T=697.6000, F=5.2, /
&RAMP ID='CONE_5p10_035', T=706.4000, F=4.9, /
&RAMP ID='CONE_5p10_035', T=715.3000, F=4.8, /
&RAMP ID='CONE_5p10_035', T=724.1000, F=4.7, /
&RAMP ID='CONE_5p10_035', T=732.9000, F=4.4, /
&RAMP ID='CONE_5p10_035', T=741.7000, F=4.3, /
&RAMP ID='CONE_5p10_035', T=750.6000, F=3.7, /
&RAMP ID='CONE_5p10_035', T=759.4000, F=4.0, /
&RAMP ID='CONE_5p10_035', T=760.4000, F=0.0, /
&RAMP ID='CONE_5p10_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_5p10_050', T=5.8000, F=94.7, /
&RAMP ID='CONE_5p10_050', T=11.6000, F=67.9, /
&RAMP ID='CONE_5p10_050', T=17.4000, F=51.9, /
&RAMP ID='CONE_5p10_050', T=23.3000, F=54.1, /
&RAMP ID='CONE_5p10_050', T=29.1000, F=64.5, /
&RAMP ID='CONE_5p10_050', T=34.9000, F=76.3, /
&RAMP ID='CONE_5p10_050', T=40.8000, F=88.0, /
&RAMP ID='CONE_5p10_050', T=46.6000, F=97.4, /
&RAMP ID='CONE_5p10_050', T=52.4000, F=104.5, /
&RAMP ID='CONE_5p10_050', T=58.2000, F=112.6, /
&RAMP ID='CONE_5p10_050', T=64.1000, F=124.1, /
&RAMP ID='CONE_5p10_050', T=69.9000, F=138.2, /
&RAMP ID='CONE_5p10_050', T=75.7000, F=151.8, /
&RAMP ID='CONE_5p10_050', T=81.5000, F=166.3, /
&RAMP ID='CONE_5p10_050', T=87.4000, F=188.0, /
&RAMP ID='CONE_5p10_050', T=93.2000, F=212.5, /
&RAMP ID='CONE_5p10_050', T=99.0000, F=241.0, /
&RAMP ID='CONE_5p10_050', T=104.9000, F=268.4, /
&RAMP ID='CONE_5p10_050', T=110.7000, F=286.8, /
&RAMP ID='CONE_5p10_050', T=116.5000, F=309.1, /
&RAMP ID='CONE_5p10_050', T=122.3000, F=325.8, /
&RAMP ID='CONE_5p10_050', T=128.2000, F=336.8, /
&RAMP ID='CONE_5p10_050', T=134.0000, F=340.9, /
&RAMP ID='CONE_5p10_050', T=139.8000, F=321.8, /
&RAMP ID='CONE_5p10_050', T=145.6000, F=298.0, /
&RAMP ID='CONE_5p10_050', T=151.5000, F=297.4, /
&RAMP ID='CONE_5p10_050', T=157.3000, F=311.6, /
&RAMP ID='CONE_5p10_050', T=163.1000, F=306.9, /
&RAMP ID='CONE_5p10_050', T=169.0000, F=293.3, /
&RAMP ID='CONE_5p10_050', T=174.8000, F=294.5, /
&RAMP ID='CONE_5p10_050', T=180.6000, F=293.2, /
&RAMP ID='CONE_5p10_050', T=186.4000, F=293.1, /
&RAMP ID='CONE_5p10_050', T=192.3000, F=285.3, /
&RAMP ID='CONE_5p10_050', T=198.1000, F=268.1, /
&RAMP ID='CONE_5p10_050', T=203.9000, F=251.7, /
&RAMP ID='CONE_5p10_050', T=209.7000, F=237.7, /
&RAMP ID='CONE_5p10_050', T=215.6000, F=213.8, /
&RAMP ID='CONE_5p10_050', T=221.4000, F=194.4, /
&RAMP ID='CONE_5p10_050', T=227.2000, F=177.2, /
&RAMP ID='CONE_5p10_050', T=233.1000, F=160.0, /
&RAMP ID='CONE_5p10_050', T=238.9000, F=143.0, /
&RAMP ID='CONE_5p10_050', T=244.7000, F=123.1, /
&RAMP ID='CONE_5p10_050', T=250.5000, F=102.7, /
&RAMP ID='CONE_5p10_050', T=256.4000, F=87.5, /
&RAMP ID='CONE_5p10_050', T=262.2000, F=74.1, /
&RAMP ID='CONE_5p10_050', T=268.0000, F=62.8, /
&RAMP ID='CONE_5p10_050', T=273.8000, F=52.2, /
&RAMP ID='CONE_5p10_050', T=279.7000, F=45.1, /
&RAMP ID='CONE_5p10_050', T=285.5000, F=39.4, /
&RAMP ID='CONE_5p10_050', T=291.3000, F=33.1, /
&RAMP ID='CONE_5p10_050', T=297.2000, F=28.1, /
&RAMP ID='CONE_5p10_050', T=303.0000, F=25.1, /
&RAMP ID='CONE_5p10_050', T=308.8000, F=23.0, /
&RAMP ID='CONE_5p10_050', T=314.6000, F=21.0, /
&RAMP ID='CONE_5p10_050', T=320.5000, F=19.6, /
&RAMP ID='CONE_5p10_050', T=326.3000, F=18.2, /
&RAMP ID='CONE_5p10_050', T=332.1000, F=16.9, /
&RAMP ID='CONE_5p10_050', T=337.9000, F=15.6, /
&RAMP ID='CONE_5p10_050', T=343.8000, F=14.2, /
&RAMP ID='CONE_5p10_050', T=349.6000, F=13.4, /
&RAMP ID='CONE_5p10_050', T=355.4000, F=13.1, /
&RAMP ID='CONE_5p10_050', T=361.3000, F=12.1, /
&RAMP ID='CONE_5p10_050', T=367.1000, F=11.5, /
&RAMP ID='CONE_5p10_050', T=372.9000, F=11.1, /
&RAMP ID='CONE_5p10_050', T=378.7000, F=10.6, /
&RAMP ID='CONE_5p10_050', T=384.6000, F=10.4, /
&RAMP ID='CONE_5p10_050', T=390.4000, F=10.1, /
&RAMP ID='CONE_5p10_050', T=396.2000, F=9.5, /
&RAMP ID='CONE_5p10_050', T=402.1000, F=9.3, /
&RAMP ID='CONE_5p10_050', T=407.9000, F=9.0, /
&RAMP ID='CONE_5p10_050', T=413.7000, F=8.8, /
&RAMP ID='CONE_5p10_050', T=419.5000, F=8.5, /
&RAMP ID='CONE_5p10_050', T=425.4000, F=8.1, /
&RAMP ID='CONE_5p10_050', T=431.2000, F=7.9, /
&RAMP ID='CONE_5p10_050', T=437.0000, F=7.4, /
&RAMP ID='CONE_5p10_050', T=442.8000, F=7.1, /
&RAMP ID='CONE_5p10_050', T=448.7000, F=6.6, /
&RAMP ID='CONE_5p10_050', T=454.5000, F=6.3, /
&RAMP ID='CONE_5p10_050', T=460.3000, F=5.9, /
&RAMP ID='CONE_5p10_050', T=466.2000, F=5.7, /
&RAMP ID='CONE_5p10_050', T=472.0000, F=5.4, /
&RAMP ID='CONE_5p10_050', T=477.8000, F=5.1, /
&RAMP ID='CONE_5p10_050', T=483.6000, F=5.0, /
&RAMP ID='CONE_5p10_050', T=489.5000, F=4.8, /
&RAMP ID='CONE_5p10_050', T=495.3000, F=4.6, /
&RAMP ID='CONE_5p10_050', T=501.1000, F=4.5, /
&RAMP ID='CONE_5p10_050', T=506.9000, F=4.2, /
&RAMP ID='CONE_5p10_050', T=512.8000, F=3.9, /
&RAMP ID='CONE_5p10_050', T=518.6000, F=3.9, /
&RAMP ID='CONE_5p10_050', T=524.4000, F=3.6, /
&RAMP ID='CONE_5p10_050', T=530.3000, F=3.5, /
&RAMP ID='CONE_5p10_050', T=536.1000, F=3.3, /
&RAMP ID='CONE_5p10_050', T=541.9000, F=3.3, /
&RAMP ID='CONE_5p10_050', T=547.7000, F=3.3, /
&RAMP ID='CONE_5p10_050', T=553.6000, F=3.1, /
&RAMP ID='CONE_5p10_050', T=559.4000, F=3.0, /
&RAMP ID='CONE_5p10_050', T=565.2000, F=3.0, /
&RAMP ID='CONE_5p10_050', T=571.0000, F=2.8, /
&RAMP ID='CONE_5p10_050', T=576.9000, F=2.7, /
&RAMP ID='CONE_5p10_050', T=582.7000, F=2.6, /
&RAMP ID='CONE_5p10_050', T=588.5000, F=2.4, /
&RAMP ID='CONE_5p10_050', T=594.4000, F=2.3, /
&RAMP ID='CONE_5p10_050', T=600.2000, F=2.2, /
&RAMP ID='CONE_5p10_050', T=606.0000, F=2.3, /
&RAMP ID='CONE_5p10_050', T=611.8000, F=2.1, /
&RAMP ID='CONE_5p10_050', T=617.7000, F=2.1, /
&RAMP ID='CONE_5p10_050', T=623.5000, F=2.1, /
&RAMP ID='CONE_5p10_050', T=629.3000, F=2.1, /
&RAMP ID='CONE_5p10_050', T=635.1000, F=1.9, /
&RAMP ID='CONE_5p10_050', T=641.0000, F=1.9, /
&RAMP ID='CONE_5p10_050', T=646.8000, F=1.8, /
&RAMP ID='CONE_5p10_050', T=652.6000, F=1.6, /
&RAMP ID='CONE_5p10_050', T=658.5000, F=1.5, /
&RAMP ID='CONE_5p10_050', T=664.3000, F=1.6, /
&RAMP ID='CONE_5p10_050', T=670.1000, F=1.4, /
&RAMP ID='CONE_5p10_050', T=675.9000, F=1.3, /
&RAMP ID='CONE_5p10_050', T=681.8000, F=1.5, /
&RAMP ID='CONE_5p10_050', T=687.6000, F=1.3, /
&RAMP ID='CONE_5p10_050', T=693.4000, F=1.3, /
&RAMP ID='CONE_5p10_050', T=699.2000, F=1.3, /
&RAMP ID='CONE_5p10_050', T=705.1000, F=1.3, /
&RAMP ID='CONE_5p10_050', T=710.9000, F=1.2, /
&RAMP ID='CONE_5p10_050', T=716.7000, F=1.1, /
&RAMP ID='CONE_5p10_050', T=722.6000, F=1.3, /
&RAMP ID='CONE_5p10_050', T=728.4000, F=1.2, /
&RAMP ID='CONE_5p10_050', T=734.2000, F=1.2, /
&RAMP ID='CONE_5p10_050', T=740.0000, F=1.0, /
&RAMP ID='CONE_5p10_050', T=745.9000, F=1.0, /
&RAMP ID='CONE_5p10_050', T=751.7000, F=1.2, /
&RAMP ID='CONE_5p10_050', T=757.5000, F=1.1, /
&RAMP ID='CONE_5p10_050', T=763.3000, F=1.1, /
&RAMP ID='CONE_5p10_050', T=769.2000, F=1.2, /
&RAMP ID='CONE_5p10_050', T=775.0000, F=1.1, /
&RAMP ID='CONE_5p10_050', T=776.0000, F=0.0, /
&RAMP ID='CONE_5p10_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_5p10_075', T=12.1000, F=134.2, /
&RAMP ID='CONE_5p10_075', T=24.2000, F=82.6, /
&RAMP ID='CONE_5p10_075', T=36.3000, F=125.7, /
&RAMP ID='CONE_5p10_075', T=48.4000, F=176.6, /
&RAMP ID='CONE_5p10_075', T=60.5000, F=249.1, /
&RAMP ID='CONE_5p10_075', T=72.6000, F=303.6, /
&RAMP ID='CONE_5p10_075', T=84.7000, F=348.5, /
&RAMP ID='CONE_5p10_075', T=96.8000, F=389.6, /
&RAMP ID='CONE_5p10_075', T=108.8000, F=404.7, /
&RAMP ID='CONE_5p10_075', T=120.9000, F=394.3, /
&RAMP ID='CONE_5p10_075', T=133.0000, F=385.6, /
&RAMP ID='CONE_5p10_075', T=145.1000, F=411.6, /
&RAMP ID='CONE_5p10_075', T=157.2000, F=378.6, /
&RAMP ID='CONE_5p10_075', T=169.3000, F=268.6, /
&RAMP ID='CONE_5p10_075', T=181.4000, F=170.1, /
&RAMP ID='CONE_5p10_075', T=193.5000, F=98.5, /
&RAMP ID='CONE_5p10_075', T=205.6000, F=63.8, /
&RAMP ID='CONE_5p10_075', T=217.7000, F=47.7, /
&RAMP ID='CONE_5p10_075', T=229.8000, F=39.7, /
&RAMP ID='CONE_5p10_075', T=241.9000, F=30.6, /
&RAMP ID='CONE_5p10_075', T=254.0000, F=26.4, /
&RAMP ID='CONE_5p10_075', T=266.1000, F=23.7, /
&RAMP ID='CONE_5p10_075', T=278.2000, F=22.2, /
&RAMP ID='CONE_5p10_075', T=290.3000, F=21.6, /
&RAMP ID='CONE_5p10_075', T=302.4000, F=20.9, /
&RAMP ID='CONE_5p10_075', T=314.5000, F=20.3, /
&RAMP ID='CONE_5p10_075', T=326.5000, F=18.9, /
&RAMP ID='CONE_5p10_075', T=338.6000, F=18.2, /
&RAMP ID='CONE_5p10_075', T=350.7000, F=16.6, /
&RAMP ID='CONE_5p10_075', T=362.8000, F=15.7, /
&RAMP ID='CONE_5p10_075', T=374.9000, F=15.0, /
&RAMP ID='CONE_5p10_075', T=387.0000, F=14.4, /
&RAMP ID='CONE_5p10_075', T=399.1000, F=14.0, /
&RAMP ID='CONE_5p10_075', T=411.2000, F=13.2, /
&RAMP ID='CONE_5p10_075', T=423.3000, F=13.1, /
&RAMP ID='CONE_5p10_075', T=435.4000, F=12.6, /
&RAMP ID='CONE_5p10_075', T=447.5000, F=12.2, /
&RAMP ID='CONE_5p10_075', T=459.6000, F=11.8, /
&RAMP ID='CONE_5p10_075', T=471.7000, F=11.3, /
&RAMP ID='CONE_5p10_075', T=483.8000, F=10.8, /
&RAMP ID='CONE_5p10_075', T=495.9000, F=10.5, /
&RAMP ID='CONE_5p10_075', T=508.0000, F=9.8, /
&RAMP ID='CONE_5p10_075', T=520.1000, F=9.5, /
&RAMP ID='CONE_5p10_075', T=532.2000, F=8.9, /
&RAMP ID='CONE_5p10_075', T=544.3000, F=8.7, /
&RAMP ID='CONE_5p10_075', T=556.3000, F=8.3, /
&RAMP ID='CONE_5p10_075', T=568.4000, F=7.9, /
&RAMP ID='CONE_5p10_075', T=580.5000, F=7.3, /
&RAMP ID='CONE_5p10_075', T=592.6000, F=6.9, /
&RAMP ID='CONE_5p10_075', T=604.7000, F=6.6, /
&RAMP ID='CONE_5p10_075', T=616.8000, F=6.3, /
&RAMP ID='CONE_5p10_075', T=628.9000, F=5.9, /
&RAMP ID='CONE_5p10_075', T=641.0000, F=5.7, /
&RAMP ID='CONE_5p10_075', T=653.1000, F=5.4, /
&RAMP ID='CONE_5p10_075', T=665.2000, F=5.1, /
&RAMP ID='CONE_5p10_075', T=677.3000, F=4.7, /
&RAMP ID='CONE_5p10_075', T=689.4000, F=4.7, /
&RAMP ID='CONE_5p10_075', T=701.5000, F=4.3, /
&RAMP ID='CONE_5p10_075', T=713.6000, F=3.7, /
&RAMP ID='CONE_5p10_075', T=725.7000, F=3.8, /
&RAMP ID='CONE_5p10_075', T=737.8000, F=3.7, /
&RAMP ID='CONE_5p10_075', T=749.9000, F=3.3, /
&RAMP ID='CONE_5p10_075', T=762.0000, F=3.5, /
&RAMP ID='CONE_5p10_075', T=774.0000, F=3.7, /
&RAMP ID='CONE_5p10_075', T=786.1000, F=3.9, /
&RAMP ID='CONE_5p10_075', T=798.2000, F=4.1, /
&RAMP ID='CONE_5p10_075', T=810.3000, F=3.6, /
&RAMP ID='CONE_5p10_075', T=822.4000, F=3.6, /
&RAMP ID='CONE_5p10_075', T=834.5000, F=3.8, /
&RAMP ID='CONE_5p10_075', T=846.6000, F=3.7, /
&RAMP ID='CONE_5p10_075', T=858.7000, F=3.4, /
&RAMP ID='CONE_5p10_075', T=870.8000, F=3.6, /
&RAMP ID='CONE_5p10_075', T=882.9000, F=3.4, /
&RAMP ID='CONE_5p10_075', T=883.9000, F=0.0, /
&SURF ID='SAMPLE-CONE_5p10_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_5p10_050','CONE_5p10_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.00510000,0.00510000,THICKNESS(1:2)=0.00510000,0.01270000, /
&OBST ID='SAMPLE-CONE_5p10_035', SURF_ID='SAMPLE-CONE_5p10_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_5p10_035', /
&DEVC ID='WALL TEMPERATURE-CONE_5p10_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_5p10_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_5p10_035', /
&DEVC ID='TIGN-CONE_5p10_035', XYZ=0,0,0, SETPOINT=70.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_5p10_035', CTRL_ID='IGNITION-CTRL-CONE_5p10_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_5p10_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_5p10_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_5p10_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_5p10_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_5p10_035','CONE_5p10_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.00510000,0.00510000,THICKNESS(1:2)=0.00510000,0.01270000, /
&OBST ID='SAMPLE-CONE_5p10_050', SURF_ID='SAMPLE-CONE_5p10_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_5p10_050', /
&DEVC ID='WALL TEMPERATURE-CONE_5p10_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_5p10_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_5p10_050', /
&DEVC ID='TIGN-CONE_5p10_050', XYZ=0,0,0, SETPOINT=35.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_5p10_050', CTRL_ID='IGNITION-CTRL-CONE_5p10_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_5p10_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_5p10_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_5p10_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_5p10_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_5p10_035','CONE_5p10_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.00510000,0.00510000,THICKNESS(1:2)=0.00510000,0.01270000, /
&OBST ID='SAMPLE-CONE_5p10_075', SURF_ID='SAMPLE-CONE_5p10_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_5p10_075', /
&DEVC ID='WALL TEMPERATURE-CONE_5p10_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_5p10_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_5p10_075', /
&DEVC ID='TIGN-CONE_5p10_075', XYZ=0,0,0, SETPOINT=12.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_5p10_075', CTRL_ID='IGNITION-CTRL-CONE_5p10_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_5p10_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_5p10_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_5p10_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
